<!DOCTYPE html>
<html lang="en"><head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>IRCC 2026 Project #3 — R-290 Data-Center Chiller (Presentation V2)</title>

<style>
:root{--illini-blue:#13294b;--illini-orange:#ff5f05;--navy:#13294b;--navy-band:#1b4284;--navy-deep:#0e1f3a;--orange:#ff5f05;--orange-deep:#d94f00;--chart-navy:#13294b;--chart-storm:#707372;--chart-altgeld:#c84113;--black:#000;--ink:#232323;--ink-strong:#1f1f1f;--grey-1:#f3f3f3;--grey-2:#ebebeb;--grey-3:#cecece;--grey-4:#9c9c9c;--grey-5:#676767;--white:#fff;--font-sans:Arial,Helvetica,'Helvetica Neue',sans-serif;--radius-sm:4px;--radius-md:6px}
html,body{margin:0;height:100%;background:#dcdcdc;overflow:hidden;font-family:var(--font-sans)}
a{color:var(--navy)}a:hover{color:var(--orange-deep)}
#wrap{position:fixed;inset:0;display:flex;align-items:center;justify-content:center}
#scaler{width:1280px;height:720px;transform-origin:center center;box-shadow:0 30px 90px rgba(0,0,0,.35);overflow:hidden;background:#fff;position:relative}
.slide{width:1280px;height:720px;position:absolute;inset:0;overflow:hidden;background:#fff;color:var(--ink);font-family:var(--font-sans);display:none}
.slide.on{display:block}
.band{position:absolute;top:0;left:0;right:0;height:90px;background:var(--navy);display:flex;align-items:center;justify-content:center;padding:0 40px;box-sizing:border-box}
.band .eyebrow{color:#fff;font-size:38px;font-weight:700;letter-spacing:.2px;text-align:center}
.band .blocki{position:absolute;right:40px;top:0;bottom:0;height:61px;margin:auto 0;width:auto;display:block}
.stage{position:absolute;left:0;right:0;top:90px;bottom:0;padding:26px 40px 54px;box-sizing:border-box;display:flex;flex-direction:column}
.subtitle{font-size:26px;font-weight:700;color:var(--ink-strong);margin:0}
.lede{font-size:22px;line-height:1.5;color:var(--ink);margin:12px 0 0;max-width:62ch}
.hl{font-weight:700}.hl-navy{font-weight:700;color:var(--navy)}
.footer{position:absolute;left:0;right:0;bottom:16px;text-align:center;font-size:11px;color:var(--grey-5)}
.pagenum{position:absolute;right:40px;bottom:14px;font-size:14px;color:var(--grey-5);font-variant-numeric:tabular-nums}
.bullets{list-style:none;margin:16px 0 0;padding:0;display:flex;flex-direction:column;gap:20px}
.bullets li{position:relative;padding-left:28px;font-size:22px;line-height:1.4;color:var(--ink)}
.bullets li::before{content:"";position:absolute;left:0;top:10px;width:11px;height:11px;background:var(--navy)}
.bullets.b-sm{gap:12px}
.bullets.b-sm li{font-size:18px;line-height:1.4;padding-left:24px}
.bullets.b-sm li::before{width:9px;height:9px;top:8px}
.acc-grid{display:grid;grid-template-columns:42% 1fr;grid-template-rows:minmax(0,1fr);gap:48px;align-items:stretch;height:100%}
.acc-grid .bullets{margin-top:0;gap:26px;align-self:center}
.acc-fig{margin:0;display:flex;flex-direction:column;min-height:0;justify-content:center}
.acc-fig-img{flex:1;min-height:0;display:flex;align-items:center;justify-content:center}
.acc-fig-img img{display:block;width:100%;height:100%;object-fit:contain}
.acc-fig figcaption{font-size:18px;color:var(--ink);text-align:center;margin-top:12px;line-height:1.35}
.figrow{display:flex;gap:24px;margin-top:16px;flex:1;min-height:0}
.fig{flex:1;display:flex;flex-direction:column;min-width:0}
.fig .frame{flex:1;overflow:hidden;display:flex;align-items:center;justify-content:center;min-height:0}
.fig .frame img{width:100%;height:100%;object-fit:contain}
.fig .frame svg{width:100%;height:100%;display:block}
.fig .cap{font-size:18px;color:var(--ink);text-align:center;margin-top:10px;line-height:1.35}
.chart-axis{stroke:var(--grey-3);stroke-width:1}.chart-grid{stroke:var(--grey-2);stroke-width:1}
.axis-lbl{font-size:12px;fill:var(--grey-5);font-family:var(--font-sans)}
/* title slide */
.title-navy{background:radial-gradient(125% 95% at 50% 30%,#1d4b8e 0%,#173c74 46%,#0f2a54 100%);color:#fff;box-shadow:inset 0 0 0 2px rgba(255,255,255,.85),inset 0 0 0 4px #0c1f3d}
.title-navy .wc{position:absolute;inset:0;width:100%;height:100%;object-fit:cover;mix-blend-mode:multiply;opacity:.5;pointer-events:none}
.title-navy .content{position:absolute;inset:0;display:flex;flex-direction:column;align-items:center;text-align:center;padding:30px 60px 34px;box-sizing:border-box;z-index:2}
.title-navy .lockup{display:flex;flex-direction:column;align-items:center;gap:16px;max-width:640px}
.title-navy .lockup img{height:86px;width:auto;display:block}
.title-navy .cn{font-size:33px;line-height:1.16;color:#fff;font-weight:400}
.title-navy .hs{position:absolute;top:22px;display:flex;flex-direction:column;align-items:center;width:172px;z-index:3}
.title-navy .hs.left{left:22px}.title-navy .hs.right{right:22px}
.title-navy .hs img{width:156px;height:150px;object-fit:cover;border:3px solid #fff;box-shadow:0 3px 12px rgba(0,0,0,.4);display:block}
.title-navy .hs .pill{margin-top:2px;background:#fff;color:var(--navy);font-size:15px;font-weight:700;padding:4px 14px;border-radius:5px;box-shadow:0 2px 8px rgba(0,0,0,.35);white-space:nowrap}
.title-navy .ttl{font-size:43px;font-weight:800;line-height:1.14;letter-spacing:-.3px;margin:0;max-width:26ch;color:#fff;text-wrap:balance}
.title-navy .meta{display:flex;flex-direction:column;align-items:center;gap:15px;font-size:23px;line-height:1.2;color:#fff}
.title-navy .meta>div{white-space:nowrap}.title-navy .meta b{font-weight:700}.title-navy .meta .muted{color:rgba(255,255,255,.9)}
.title-navy .spring{flex:1;min-height:0}
/* spec table */
.spec{border-collapse:collapse;width:100%;margin-top:16px;font-size:15px}
.spec th,.spec td{text-align:left;padding:8px 12px;border-bottom:1px solid var(--grey-3)}
.spec thead th{font-size:12px;text-transform:uppercase;letter-spacing:.06em;color:var(--grey-5);border-bottom:2px solid var(--navy)}
.spec td.n{font-variant-numeric:tabular-nums;color:var(--ink)}
.spec td:first-child{font-weight:700;color:var(--ink-strong)}
.spec.narrow{width:auto}
.spec.narrow th,.spec.narrow td{padding:7px 28px 7px 0}
.spec.narrow thead th{font-size:14px;color:var(--black)}
/* legend */
.legend{display:flex;gap:22px;margin-top:10px}
.legend .k{display:flex;align-items:center;gap:8px;font-size:14px;color:var(--grey-5)}
.legend .sw{width:16px;height:16px}
/* split + resultcard */
.split{display:grid;grid-template-columns:1.5fr 1fr;gap:28px;flex:1;min-height:0;margin-top:14px}
.split>.fig,.split>.resultcard{min-height:0}
.fig{min-height:0}
.resultcard{background:var(--navy);border-radius:var(--radius-md);color:#fff;padding:26px 28px;display:flex;flex-direction:column;justify-content:center}
.resultcard .k{font-size:13px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;color:rgba(255,255,255,.66)}
.resultcard .big{font-size:66px;font-weight:700;line-height:1;letter-spacing:-.02em;font-variant-numeric:tabular-nums;margin:8px 0 0}
.resultcard .big span{font-size:.4em;color:var(--orange);font-weight:700}
.resultcard .note{font-size:15px;line-height:1.5;color:rgba(255,255,255,.82);margin-top:18px;border-top:1px solid rgba(255,255,255,.18);padding-top:16px}
.resultcard .note b{color:#fff}
/* closing */
.close-left{display:flex;flex-direction:column;height:100%;justify-content:center}
.close-left .bullets{gap:26px}
/* acknowledgment */
.abs{position:absolute}.abs img{width:100%;height:100%;object-fit:cover;display:block}
.nm{position:absolute;color:var(--navy);font-size:21px;font-weight:700;text-align:center;white-space:nowrap}
.info{position:absolute;color:var(--navy);font-size:17px;line-height:1.35;text-align:center}
.ty{position:absolute;color:var(--navy);font-size:38px;font-weight:800;letter-spacing:.2px}
.logo{position:absolute}.logo img{width:100%;height:100%;object-fit:contain;display:block}
/* intro stat tiles */
.statcol{display:flex;flex-direction:column;gap:14px;justify-content:center;min-width:0}
.stat{background:var(--grey-1);border-left:4px solid var(--navy);border-radius:var(--radius-sm);padding:12px 18px}
.stat .v{font-size:32px;font-weight:700;color:var(--navy);line-height:1.1;font-variant-numeric:tabular-nums}
.stat .l{font-size:14px;color:var(--grey-5);margin-top:3px;line-height:1.3}
.credit{font-size:11px;color:var(--grey-4);text-align:right;margin-top:6px}
/* component slides */
.comp-grid{display:grid;grid-template-columns:1fr 40%;grid-template-rows:minmax(0,1fr);gap:32px;flex:1;min-height:0;margin-top:10px}
.comp-grid>div{min-height:0;overflow:hidden}
.comp-left{display:flex;flex-direction:column;justify-content:center;min-width:0;gap:14px}
.comp-left .subtitle{font-size:23px}
.eq{background:var(--grey-1);border-left:4px solid var(--navy);border-radius:var(--radius-sm);padding:10px 16px;font-size:18px;line-height:1.6;color:var(--ink-strong)}
.eq i{font-style:italic}
.eq sub,.eq sup{font-size:.68em}
.eq .src{display:block;font-size:12px;color:var(--grey-5);margin-top:4px}
.eqh{display:block;font-size:11px;font-weight:700;letter-spacing:.06em;text-transform:uppercase;color:var(--grey-5);margin-bottom:3px}
.eqimg{display:inline-block;vertical-align:middle;max-width:100%;height:auto;margin:1px 0}
.comp-left .eq{padding:6px 14px} [data-screen-label="07 Condenser"] .comp-left.tight{gap:5px} [data-screen-label="07 Condenser"] .comp-left .eq{padding:4px 13px} [data-screen-label="07 Condenser"] .comp-left .bullets{gap:6px} [data-screen-label="07 Condenser"] .eqimg{margin:0} [data-screen-label="07 Condenser"] .src{margin-top:2px}
.comp-left .eq .eqh{margin-bottom:1px}
.comp-left.tight{gap:8px}
.comp-left.tight .eq{padding:6px 14px}
.comp-left.tight .eqh{margin-bottom:2px}
.vchip{display:inline-block;background:var(--navy);color:#fff;font-size:13px;font-weight:700;padding:4px 12px;border-radius:var(--radius-sm);letter-spacing:.02em}
.selrow{display:flex;align-items:center;gap:10px;margin-top:6px}
.sel-lbl{font-size:12px;font-weight:700;letter-spacing:.08em;text-transform:uppercase;color:var(--black);white-space:nowrap}
.sel-arrow{color:var(--black);font-weight:700;font-size:20px;line-height:1}
.selrow .vchip{font-size:14px;padding:6px 14px;background:var(--black)}
.comp-right{display:flex;flex-direction:column;min-height:0;gap:8px}
.comp-right .photo{flex:0.7;min-height:0;display:flex;align-items:center;justify-content:center;overflow:hidden}
.comp-right .photo img{max-width:100%;max-height:100%;object-fit:contain}
.eq.two{font-size:16px;line-height:1.55}
.t3band{border-top:1px solid var(--grey-3);margin-top:10px;padding-top:7px;font-size:11px;line-height:1.55;color:var(--grey-5)}
.t3band b{color:var(--ink-strong)}
.callout{background:var(--grey-1);border-left:4px solid var(--orange);border-radius:var(--radius-sm);padding:10px 16px;font-size:16px;line-height:1.5;color:var(--ink-strong)}
.cap-sm{font-size:13px;color:var(--grey-5);text-align:center;line-height:1.3}
/* P&ID spotlight */
.pidbox{flex:2.1;min-height:0;display:flex;justify-content:center}
.pidwrap{position:relative;height:100%;aspect-ratio:503.701/546.722}
.pidwrap img{position:absolute;inset:0;width:100%;height:100%}
.pid-dim{filter:blur(1px) grayscale(30%);opacity:.55}
.pid-ring{position:absolute;border:1.5px solid var(--orange);border-radius:5px;box-sizing:border-box}
/* nav chrome */
.nav{position:fixed;bottom:22px;left:50%;transform:translateX(-50%);display:flex;align-items:center;gap:8px;background:var(--navy);border-radius:var(--radius-md);padding:7px 9px;z-index:10;box-shadow:0 6px 20px rgba(0,0,0,.25)}
.nav button{border:0;cursor:pointer;background:transparent;color:#fff;font-family:var(--font-sans);font-size:17px;width:34px;height:34px;border-radius:var(--radius-sm);display:flex;align-items:center;justify-content:center;transition:background .15s}
.nav button:hover{background:rgba(255,255,255,.16)}
.count{color:rgba(255,255,255,.85);font-size:14px;font-variant-numeric:tabular-nums;min-width:56px;text-align:center;letter-spacing:.4px}
.zone{position:fixed;top:0;bottom:0;width:22%;z-index:5;cursor:pointer}.zone.l{left:0}.zone.r{right:0}
.hint{position:fixed;top:16px;left:50%;transform:translateX(-50%);color:#8a8a8a;font-size:12px;z-index:10;letter-spacing:.3px;text-transform:uppercase;font-weight:600}
/* print → PDF: one slide per 1280×720 page */
@page{size:1280px 720px;margin:0}
@media print{
  html,body{overflow:visible;background:#fff;height:auto}
  #wrap{position:static;display:block}
  #scaler{transform:none!important;box-shadow:none;position:static;width:1280px;height:auto;overflow:visible}
  .slide{display:block;position:relative;inset:auto;page-break-after:always;break-after:page;break-inside:avoid}
  .nav,.zone,.hint{display:none!important}
}
</style>
</head>
<body>
<div id="wrap"><div id="scaler">

<!-- 01 ─ Title ────────────────────────────────────────────────────────────── -->
<div class="slide title-navy on" data-screen-label="01 Title">
  <img class="wc" src="assets/247cdea3-0685-4d05-9163-f627a44e8dd4.png" alt="">
  <div class="content">
    <div class="lockup"><img src="assets/9f553c0d-1b8f-4580-b9e6-ee4fa79e187b.png" alt="University of Illinois"><div class="cn">Air Conditioning and<br>Refrigeration Center</div></div>
    <div class="spring"></div>
    <h1 class="ttl">Water-Cooled Chiller for High Efficiency Edge Compute Data Center Facility</h1>
    <div class="spring"></div>
    <div class="meta">
      <div><b>Project Team:</b> Younes Heidari, Christian</div>
      <div><b>Course Project:</b> IRCC 2026 — Project&nbsp;#3</div>
      <div class="muted">150&nbsp;kW water-cooled propane chiller · Champaign, IL</div>
      <div class="muted">Cycle design, component selection &amp; annual performance</div>
    </div>
  </div>
</div>

<!-- 02 ─ Introduction ─────────────────────────────────────────────────────── -->
<div class="slide" data-screen-label="02 Introduction">
  <div class="band"><div class="eyebrow">Introduction</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">Compute Demand Is Climbing — and Cooling Has to Keep Up</h2>
    <div class="acc-grid" style="grid-template-columns:1fr 48%;gap:36px;height:auto;flex:1;min-height:0;margin-top:8px">
      <ul class="bullets" style="gap:18px">
        <li><span class="hl">Demand is growing fast</span> — AI, cloud and edge compute keep adding server halls, and every new rack is heat</li>
        <li><span class="hl">Every IT watt needs a cooling path out</span> — heat rejection is mission-critical, not overhead</li>
        <li>Cooling is the <span class="hl">largest non-IT energy consumer</span> — its efficiency decides the facility’s <span class="hl">PUE</span></li>
        <li>IT runs <span class="hl">24/7/365</span> — the cooling plant can never stop</li>
        <li><span class="hl">Efficient cooling frees grid power for compute</span> — the point of this design</li>
      </ul>
      <figure class="acc-fig" style="justify-content:center"><img src="Component%20Figures/Datacenter.jpg" alt="Edge data center hall" style="width:100%;height:auto;display:block;border-radius:4px"><figcaption style="font-size:12px;color:var(--grey-4);margin-top:6px;text-align:center">Image: gridx.com</figcaption></figure>
    </div>
  </div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">1</div>
</div>

<!-- 03 ─ The design task / deliverables ───────────────────────────────────── -->
<div class="slide" data-screen-label="03 Design task">
  <div class="band"><div class="eyebrow">The Design Task</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">Deliverables &amp; Hard Targets</h2>
    <div class="acc-grid" style="grid-template-columns:1fr 40%;gap:40px;height:auto;flex:1;min-height:0;margin-top:2px">
      <div style="align-self:start;min-width:0;padding-top:2px">
        <ul class="bullets b-sm" style="gap:8px">
          <li>Full <span class="hl">cycle design</span> with working-fluid comparison</li>
          <li><span class="hl">Selection &amp; sizing</span> of every major component</li>
          <li>Seasonal performance — <span class="hl">COP, IPLV, PUE</span></li>
          <li><span class="hl">BOM · p–h chart · P&amp;ID</span> · safety · controls</li>
        </ul>
        <table class="spec narrow" style="margin-top:22px;font-size:15.5px">
          <thead><tr><th>Parameter</th><th>Requirement</th></tr></thead>
          <tbody>
            <tr><td>Maximum cooling load</td><td class="n">150 kW (≈42 RT), sensible IT</td></tr>
            <tr><td>Minimum load / turndown</td><td class="n">30 kW — 5:1</td></tr>
            <tr><td>Chilled water supply / return</td><td class="n">15 / 21 °C (ASHRAE TC 9.9 W17)</td></tr>
            <tr><td>White space</td><td class="n">8 × 12 m · 25 racks · 24/7/365</td></tr>
            <tr><td>Design ambient</td><td class="n">35 °C DB · TMY3 Champaign</td></tr>
            <tr><td>Full-load COP</td><td class="n">≥ 3.5 at the AHRI point (ASHRAE 90.1)</td></tr>
            <tr><td>IPLV.IP</td><td class="n">≥ 5.0 (AHRI 550/590-2023)</td></tr>
            <tr><td>Economizer</td><td class="n">active ≤ 10 °C · full ≤ 4 °C OAT (§6.5.1)</td></tr>
            <tr><td>Refrigerant</td><td class="n">GWP &lt; 150 · A2L/A3 + charge analysis</td></tr>
          </tbody>
        </table>
      </div>
      <figure class="acc-fig"><div class="acc-fig-img"><img src="Component%20Figures/Datacenter%20V2.jpg" alt="Data center cooling infrastructure"></div><figcaption style="font-size:12px;color:var(--grey-4)">Image: www.gemssensors.com</figcaption></figure>
    </div>
  </div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">2</div>
</div>

<!-- 04 ─ Proposed design: P&ID ────────────────────────────────────────────── -->
<div class="slide" data-screen-label="04 Proposed design">
  <div class="band"><div class="eyebrow">Proposed Design</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">Three Loops in Series, Economizer in Parallel</h2>
    <div class="acc-grid" style="grid-template-columns:38% 1fr;gap:36px;height:auto;flex:1;min-height:0;margin-top:8px">
    <ul class="bullets" style="gap:22px">
      <li>Three loops in series: <span class="hl">chilled water → R-290 → glycol → air</span></li>
      <li>The 30% propylene-glycol loop keeps flammable A3 propane <span class="hl-navy">out of the data hall</span></li>
      <li>A <span class="hl">waterside economizer</span> in parallel with the chiller enables compressor-off free cooling</li>
      <li>Two parallel VFD compressors on <span class="hl">one shared refrigerant circuit</span></li>
    </ul>
    <figure class="acc-fig"><div class="acc-fig-img">
      <div class="pidwrap" style="height:100%"><img src="Component%20Figures/P%26ID.svg" alt="System piping and instrumentation diagram"></div>
    </div><figcaption>System P&amp;ID — refrigerant, glycol and chilled-water loops</figcaption></figure>
  </div></div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">3</div>
</div>

<!-- 05 ─ Why propane ──────────────────────────────────────────────────────── -->
<div class="slide" data-screen-label="05 Why propane">
  <div class="band"><div class="eyebrow">Working-Fluid Selection</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">COP of the Screened Low-GWP Candidates</h2>
    <p class="lede">All candidates were run through the <span class="hl">same subcritical cycle</span> at the design conditions. R-1234ze(E) edges ahead on COP — but needs a meaningfully larger compressor for the same capacity.</p>
    <div class="split">
      <div class="fig"><div class="frame"><img src="Figure%20V2/refrigerant_comparison_cop.png" alt="Refrigerant COP comparison"></div><div class="cap">Cycle COP across screened refrigerant candidates</div></div>
      <div class="resultcard">
        <div class="k">Selected working fluid</div>
        <div class="big">R-290</div>
        <div class="note"><b>Propane: GWP 3</b>, competitive COP, and a mature Bitzer/Kelvion A3 component ecosystem. Flammability is handled by <b>charge minimization</b> and the glycol barrier — quantified in the safety analysis.</div>
      </div>
    </div>
  </div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">4</div>
</div>

<!-- 06 ─ Evaporator ───────────────────────────────────────────── -->
<div class="slide" data-screen-label="06 Evaporator">
  <div class="band"><div class="eyebrow">Evaporator — Brazed-Plate HX</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">Evaporator — two-zone model</h2>
    <div class="comp-grid">
    <div class="comp-left tight" style="justify-content:flex-start;padding-top:2px">
      <ul class="bullets b-sm" style="gap:8px">
        <li><span class="hl">Two zones</span> — boiling (Han) + superheat (Blasius), split by enthalpy; the superheat tail sets the <span class="hl">suction state</span>.</li>
        <li>150 kW across ΔT<sub>lm</sub> = 7.6 K needs 8.2 m² at <span class="hl">U = 2,400 W/m²K</span> (double-wall derated): <span class="hl">≈84 plates</span>, ~20% margin.</li>
        <li>R-290 · N<sub>cp</sub> = 38 · <span class="hl">G<sub>c</sub> ≈ 25.3 kg/m²s</span> — inside Han’s 13–34 kg/m²s band.</li>
      </ul>
      <div class="eq two"><span class="eqh">ΔP — refrigerant side (boiling zone)</span><img class="eqimg" src="Equations/eq0a.svg" alt=""><br><img class="eqimg" src="Equations/eq0b.svg" alt=""></div>
      <div class="eq two"><span class="eqh">ΔP — water side</span><img class="eqimg" src="Equations/eq1.svg" alt=""> &nbsp;—&nbsp; Martin (1996), single-phase<span class="src">5.973 kg/s · G = 545 kg/m²s · Re = 2,072 · f = 0.109 → <b>ΔP = 9.75 kPa</b></span></div>
      <div class="eq two"><span class="eqh">Where f comes from — Han (2003), evaporation set</span><img class="eqimg" src="Equations/eq2.svg" alt=""><span class="src">At β = 30°, p<sub>co</sub> = 5 mm, D<sub>h</sub> = 4 mm → <b>Ge₃ ≈ 17,361, Ge₄ ≈ −1.120</b></span></div>
      <div class="cap-sm" style="text-align:left">D<sub>h</sub> 4 mm · β 30° · p<sub>co</sub> 5 mm · b 2.34 mm (derived) · L<sub>w</sub> 200 mm · L<sub>v</sub> 0.5 m — from HX geometry</div>
      <div class="selrow"><span class="sel-lbl">Selected model</span><span class="sel-arrow">→</span><span class="vchip">Kelvion HP DW 500H · double-wall · ≈84 plates</span></div>
    </div>
    <div class="comp-right">
      <div class="pidbox"><div class="pidwrap">
        <img class="pid-dim" src="Component%20Figures/P%26ID.svg" alt="">
        <img src="Component%20Figures/P%26ID.svg" alt="P&amp;ID — evaporator highlighted" style="clip-path:inset(51% 43% 39% 43% round 6px)">
        <div class="pid-ring" style="left:43%;top:51%;width:14%;height:10%"></div>
      </div></div>
      <div class="cap-sm">Evaporator — location in the system</div>
      <div class="photo"><img src="Component%20Figures/Condensor.jpg" alt="Kelvion brazed-plate heat exchanger"></div>
      <div class="cap-sm">Kelvion double-wall brazed-plate HX</div>
    </div>
    </div>
  </div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">5</div>
</div>
<!-- Speaker notes (evaporator): b = D_h*phi/2 with phi = 1.17, so b = 2.34 mm is derived, not assumed. Plate geometry enters dP twice: through f (Ge3, Ge4) and through G = mdot/(N_cp*b*L_w). -->

<!-- 07 ─ Condenser (combined) ───────────────────────────────── -->
<div class="slide" data-screen-label="07 Condenser">
  <div class="band"><div class="eyebrow">Condenser — Brazed-Plate HX</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">Condenser — three-zone model</h2>
    <div class="comp-grid">
    <div class="comp-left tight" style="justify-content:flex-start;padding-top:2px">
      <ul class="bullets b-sm" style="gap:8px">
        <li>Three zones by <span class="hl">enthalpy, not length</span> — 14.0 / <span class="hl">81.5</span> / 4.5%: one LMTD suffices; subcool gives the EEV <span class="hl">5 K liquid</span> — no receiver.</li>
        <li>Design point: <span class="hl">182 kW at t<sub>c</sub> = 45 °C</span>, glycol 38 → 42 °C; <span class="hl">U = 2,000 W/m²K</span> → 12.2 m²: <span class="hl">≈104 plates</span>.</li>
      </ul>
      <div class="eq two"><span class="eqh">ΔP — refrigerant side (condensing zone)</span><img class="eqimg" src="Equations/eq3a.svg" alt=""> &nbsp;—&nbsp; integrated over 200 quality steps, x = 0 → 1 (np.trapezoid)<br>Desuperheat + subcool zones (Blasius): <img class="eqimg" src="Equations/eq3b.svg" alt=""><span class="src"><b>N = 2 is Han’s rig constant, not N<sub>cp</sub> = 47</b> (else 23.5× over) · G<sub>c</sub> ≈ 25.1 — inside Han’s 13–34 band</span></div>
      <div class="eq two"><span class="eqh">ΔP — glycol side</span><img class="eqimg" src="Equations/eq1.svg" alt=""> &nbsp;—&nbsp; Martin (1996)<span class="src">11.64 kg/s · Re = 2,703 (turbulent branch) · f = 0.107 → <b>ΔP = 35.91 kPa</b></span><span class="src">4× the evaporator water loss at equal area — ~2× flow, denser fluid, ΔP ∝ G²</span></div>
      <div class="eq two"><span class="eqh">Where f comes from — Han (2003), condensation set</span><img class="eqimg" src="Equations/eq5.svg" alt=""><span class="src">Same β and p<sub>co</sub> as the evaporator → <b>Ge₃ ≈ 6,246, Ge₄ ≈ −0.985</b></span><span class="src">Sign flips (+4.17 vs −5.27): film growth vs nucleation — <b>f ≈ 2.8× lower</b></span></div>
      <div class="selrow"><span class="sel-lbl">Selected model</span><span class="sel-arrow">→</span><span class="vchip">Kelvion HP DW 500H · double-wall · ≈104 plates</span></div>
    </div>
    <div class="comp-right">
      <div class="pidbox"><div class="pidwrap">
        <img class="pid-dim" src="Component%20Figures/P%26ID.svg" alt="">
        <img src="Component%20Figures/P%26ID.svg" alt="P&amp;ID — condenser highlighted" style="clip-path:inset(22.5% 43% 68% 43% round 6px)">
        <div class="pid-ring" style="left:43%;top:22.5%;width:14%;height:9.5%"></div>
      </div></div>
      <div class="cap-sm">Condenser — location in the system</div>
      <div class="photo"><img src="Component%20Figures/Condensor.jpg" alt="Kelvion brazed-plate condenser"></div>
      <div class="cap-sm">Kelvion double-wall brazed-plate HX</div>
    </div>
    </div>
  </div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">6</div>
</div>
<!-- Speaker notes (condenser): design-point history 190 kW / 52 C -> 182 kW / 45 C; 23.5x = N_cp/2 = 47/2; port-to-port dP independent of parallel channel count at fixed G_c; Martin full form shown on the evaporator slide. -->

<!-- 12 ─ Economizer ───────────────────────────────────────────────────────── -->
<div class="slide" data-screen-label="12 Economizer">
  <div class="band"><div class="eyebrow">Free-Cooling Economizer</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">Economizer Selection and Modeling</h2>
    <div class="comp-grid">
    <div class="comp-left">
      <ul class="bullets b-sm">
        <li><span class="hl">Hardest duty point:</span> 100% of 150 kW at <span class="hl">4 °C OAT</span> (ASHRAE 90.1 §6.5.1)</li>
        <li>LMTD at that point → area → <span class="hl">≈49 plates</span> · single-wall — <span class="hl">no refrigerant contact</span></li>
        <li><span class="hl">Payoff:</span> 2,542 h/yr of compressor-off free cooling — 29% of the year</li>
      </ul>
      <div class="eq two"><span class="eqh">ΔP — both sides, same equation</span><img class="eqimg" src="Equations/eq6.svg" alt=""><span class="src">Water: Re = 1,617 · f = 0.105 → <b>6.67 kPa</b> &nbsp;|&nbsp; Glycol: Re = 456 · f = 0.142 → <b>10.43 kPa</b></span><span class="src">Both on the laminar branch — the condenser’s glycol at Re = 2,703 is turbulent</span></div>
      <div class="eq two"><span class="eqh">Where f comes from — Martin (1996)</span><img class="eqimg" src="Equations/eq7a.svg" alt=""><br><img class="eqimg" src="Equations/eq7b.svg" alt=""><span class="src"><i>φ</i> is the chevron angle, used directly as β = 30° — no 90°−β conversion</span><span class="src">One shared _martin_dp() serves every single-phase stream in the plant</span></div>
      <div class="selrow"><span class="sel-lbl">Selected model</span><span class="sel-arrow">→</span><span class="vchip">Kelvion GB series · single-wall · ≈49 plates</span></div>
    </div>
    <div class="comp-right">
      <div class="pidbox"><div class="pidwrap">
        <img class="pid-dim" src="Component%20Figures/P%26ID.svg" alt="">
        <img src="Component%20Figures/P%26ID.svg" alt="P&amp;ID — economizer highlighted" style="clip-path:inset(70% 43% 20% 43% round 6px)">
        <div class="pid-ring" style="left:43%;top:70%;width:14%;height:10%"></div>
      </div></div>
      <div class="cap-sm">Economizer — location in the system</div>
      <div class="photo"><img src="Component%20Figures/Economizer.jpg" alt="Kelvion gasketed plate heat exchanger"></div>
      <div class="cap-sm">Kelvion plate heat exchanger, glycol → chilled water</div>
    </div>
  </div></div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">7</div>
</div>

<!-- 08 ─ Compressor ───────────────────────────────────────────────────────── -->
<div class="slide" data-screen-label="08 Compressor">
  <div class="band"><div class="eyebrow">Compressors</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">Compressor Selection and Modeling</h2>
    <div class="comp-grid">
    <div class="comp-left">
      <ul class="bullets b-sm">
        <li>Two parallel 75 kW units on <span class="hl">one shared circuit</span> — redundancy + staging</li>
        <li>Modeled by the manufacturer's <span class="hl">AHRI-540 polynomial map</span> — reproduces Bitzer's rating (74.9 kW, 22.74 kW, COP 3.55) exactly</li>
        <li><span class="hl">VFDs</span> trim full-load speed to ≈75% for exactly 150 kW, and carry the 5:1 turndown without hot-gas bypass</li>
        <li><span class="hl">Modeling:</span> three coefficient sets — capacity, power, mass flow — each evaluated at (t<sub>o</sub>, t<sub>c</sub>); <span class="hl">solve_with_vfd()</span> finds the speed that delivers the load exactly</li>
      </ul>
      <div class="eq"><img class="eqimg" src="Equations/eq8.svg" alt=""><span class="src">AHRI-540 / EN 12900 — separate coefficient sets for Q̇, P and ṁ</span></div>
      <div class="eq two"><img class="eqimg" src="Equations/eq9.svg" alt=""><span class="src">VFD model — capacity and power scale ≈linearly with speed for a recip, so COP is speed-invariant</span></div>
      <div class="selrow"><span class="sel-lbl">Selected model</span><span class="sel-arrow">→</span><span class="vchip">2 × Bitzer 4FEP-35Z · semi-hermetic recip · VFD</span></div>
    </div>
    <div class="comp-right">
      <div class="pidbox"><div class="pidwrap">
        <img class="pid-dim" src="Component%20Figures/P%26ID.svg" alt="">
        <img src="Component%20Figures/P%26ID.svg" alt="P&amp;ID — compressors highlighted" style="clip-path:inset(37% 70.5% 51% 2.5% round 6px)">
        <div class="pid-ring" style="left:2.5%;top:37%;width:27%;height:12%"></div>
      </div></div>
      <div class="cap-sm">Compressors — location in the system</div>
      <div class="photo"><img src="Component%20Figures/Compressors.jpg" alt="Bitzer semi-hermetic reciprocating compressors"></div>
      <div class="cap-sm">Bitzer ECOLINE semi-hermetic reciprocating, R-290-rated</div>
    </div>
  </div></div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">8</div>
</div>

<!-- 09 ─ EEV ──────────────────────────────────────────────────────────────── -->
<div class="slide" data-screen-label="09 EEV">
  <div class="band"><div class="eyebrow">Electronic Expansion Valve</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">Expansion Valve Selection and Modeling</h2>
    <div class="comp-grid">
    <div class="comp-left">
      <ul class="bullets b-sm">
        <li>One EEV feeds the <span class="hl">full 150 kW</span> shared circuit, holding target evaporator superheat</li>
        <li>Sized by the incompressible-liquid orifice equation: <span class="hl">A ≈ 27.1 mm² → d ≈ 5.9 mm</span> (C<sub>d</sub> = 0.65)</li>
        <li><span class="hl">Delivers the spec:</span> <span class="hl">82.6% open</span> at design, <span class="hl">24.3%</span> at 30 kW — controllable across the whole 5:1 band, no low-load hunting from an oversized valve</li>
        <li><span class="hl">Modeling:</span> <span class="hl">calc_orifice()</span> inverts the orifice equation at each load — required area over full area gives the opening fraction tracked across the turndown</li>
      </ul>
      <div class="eq two"><img class="eqimg" src="Equations/eq10.svg" alt=""><span class="src">Incompressible-liquid orifice equation, inverted for the required flow area</span></div>
      <div class="eq two"><img class="eqimg" src="Equations/eq11.svg" alt=""> &nbsp;→&nbsp; 82.6% at 150 kW · 24.3% at 30 kW<span class="src">Valve-authority check across the 5:1 turndown (controls chapter)</span></div>
      <div class="selrow"><span class="sel-lbl">Selected model</span><span class="sel-arrow">→</span><span class="vchip">Danfoss ETS / Emerson EX class · single valve</span></div>
    </div>
    <div class="comp-right">
      <div class="pidbox"><div class="pidwrap">
        <img class="pid-dim" src="Component%20Figures/P%26ID.svg" alt="">
        <img src="Component%20Figures/P%26ID.svg" alt="P&amp;ID — expansion valve highlighted" style="clip-path:inset(40% 9.5% 53% 79.5% round 6px)">
        <div class="pid-ring" style="left:79.5%;top:40%;width:11%;height:7%"></div>
      </div></div>
      <div class="cap-sm">Expansion valve — location in the system</div>
      <div class="photo"><img src="Component%20Figures/EEV.jpg" alt="Electronic expansion valve"></div>
      <div class="cap-sm">Electronic expansion valve, stepper-driven</div>
    </div>
  </div></div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">9</div>
</div>

<!-- 10 ─ Oil separator ────────────────────────────────────────────────────── -->
<div class="slide" data-screen-label="10 Oil separator">
  <div class="band"><div class="eyebrow">Oil Separator</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">Oil Separator Selection and Modeling</h2>
    <div class="comp-grid">
    <div class="comp-left">
      <ul class="bullets b-sm">
        <li>Returns oil from the common discharge to the crankcases — critical with <span class="hl">two parallel compressors</span> sharing one circuit</li>
        <li>Selected from Bitzer's chart by <span class="hl">maximum suction volume flow</span> — staying in the single-vendor Bitzer ecosystem</li>
        <li>18 L oil charge; permitted for R-290 per Bitzer DB-300-9 / DP-500-2</li>
        <li><span class="hl">Modeling:</span> the compressor map’s mass flow and suction density give the worst-case volume flow — no thermal model needed, selection is a chart-band lookup</li>
      </ul>
      <div class="eq two"><img class="eqimg" src="Equations/eq12.svg" alt=""> &nbsp;·&nbsp; 2 units → <span style="font-weight:700">203.6 m³/h</span> &nbsp;→&nbsp; OA1954<span class="src">Bitzer quick-selection chart: sized on combined suction volume flow</span></div>
      <div class="selrow"><span class="sel-lbl">Selected model</span><span class="sel-arrow">→</span><span class="vchip">Bitzer OA1954 · primary · A3-rated · 28 bar</span></div>
    </div>
    <div class="comp-right">
      <div class="pidbox"><div class="pidwrap">
        <img class="pid-dim" src="Component%20Figures/P%26ID.svg" alt="">
        <img src="Component%20Figures/P%26ID.svg" alt="P&amp;ID — oil separator highlighted" style="clip-path:inset(28% 79.5% 63.5% 12% round 6px)">
        <div class="pid-ring" style="left:12%;top:28%;width:8.5%;height:8.5%"></div>
      </div></div>
      <div class="cap-sm">Oil separator — location in the system</div>
      <div class="photo"><img src="Component%20Figures/Oil%20Seperator.jpg" alt="Bitzer oil separator"></div>
      <div class="cap-sm">Bitzer OA-series primary oil separator</div>
    </div>
  </div></div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">10</div>
</div>

<!-- 11 ─ Dry cooler ───────────────────────────────────────────────────────── -->
<div class="slide" data-screen-label="11 Dry cooler">
  <div class="band"><div class="eyebrow">Dry Cooler</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">Dry Cooler Selection and Modeling</h2>
    <div class="comp-grid">
    <div class="comp-left">
      <ul class="bullets b-sm">
        <li><span class="hl">Duty:</span> 670 MBH at 42/38 °C glycol · 35 °C air — the <span class="hl">3 K approach</span> that anchors t<sub>c</sub> = 45 °C and protects COP</li>
        <li><span class="hl">Modeling:</span> cross-flow <span class="hl">ε-NTU</span> — sizing runs it <span class="hl">backward</span> (root-find NTU → UA = 73.7 kW/K), off-design runs it <span class="hl">forward</span> holding UA</li>
        <li><span class="hl">No coil geometry from the vendor</span> → ΔP by <span class="hl">vendor-anchored scaling</span>: in the Blasius ratio, L, D and circuit count cancel — one rated point (55.2 kPa) scales to any condition (23.2 kPa at free cooling)</li>
        <li><span class="hl">Variable-speed EC fans</span> (6 × 0.91 m, 60 dB(A)) — cube-law fan power in the annual model</li>
      </ul>
      <div class="eq two"><img class="eqimg" src="Equations/eq13.svg" alt=""><span class="src">Cross-flow ε-NTU (both streams unmixed) — NTU found by numerical root-finding</span></div>
      <div class="eq two"><img class="eqimg" src="Equations/eq14.svg" alt=""><span class="src">Vendor-anchored ΔP scaling — geometry cancels; needs one rated point + CoolProp only</span></div>
      <div class="selrow"><span class="sel-lbl">Selected model</span><span class="sel-arrow">→</span><span class="vchip">Kelvion ULF-PA106K4V-091F095 · 6 EC fans</span></div>
    </div>
    <div class="comp-right">
      <div class="pidbox"><div class="pidwrap">
        <img class="pid-dim" src="Component%20Figures/P%26ID.svg" alt="">
        <img src="Component%20Figures/P%26ID.svg" alt="P&amp;ID — dry cooler highlighted" style="clip-path:inset(0.5% 43% 84.5% 43.5% round 6px)">
        <div class="pid-ring" style="left:43.5%;top:0.5%;width:13.5%;height:15%"></div>
      </div></div>
      <div class="cap-sm">Dry cooler — location in the system</div>
      <div class="photo"><img src="Component%20Figures/Dry%20Cooler.jpg" alt="Kelvion dry cooler with EC fans"></div>
      <div class="cap-sm">Kelvion flat dry cooler, variable-speed EC fans</div>
    </div>
  </div></div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">11</div>
</div>

<!-- 13 ─ Pumps ────────────────────────────────────────────────────────────── -->
<div class="slide" data-screen-label="13 Pumps">
  <div class="band"><div class="eyebrow">Circulation Pumps</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">Pump Selection and Modeling</h2>
    <div class="comp-grid">
    <div class="comp-left">
      <ul class="bullets b-sm">
        <li><span class="hl">Glycol loop — 2.5AC:</span> 41.4 m³/h @ 14.2 m (11.64 kg/s of 30% PG), ≈2.57 kW shaft</li>
        <li><span class="hl">Chilled-water loop — 1.5AD:</span> 7.0 in trim, 1.5 hp, serving the CRAH circuit</li>
        <li><span class="hl">Digitized for modeling:</span> vendor curve sheets traced per impeller trim (5.0–7.0 in) and least-squares fit — the model runs on the fitted curves, not catalog points</li>
        <li>Both on <span class="hl">VFDs</span> — pump parasitics track flow in the annual PUE model instead of running flat-out</li>
        <li><span class="hl">Modeling:</span> fitted H(Q) intersected with the loop resistance curve; the digitized efficiency map turns duty into shaft power for the 8,760-h PUE model</li>
      </ul>
      <div class="eq two"><img class="eqimg" src="Equations/eq15.svg" alt=""><span class="src">Quadratic fit to each digitized trim curve · trim chosen where H(Q) clears the margined duty</span></div>
      <div class="eq two"><img class="eqimg" src="Equations/eq16.svg" alt=""><span class="src">Affinity laws — VFD part-load power in the annual model</span></div>
      <div class="selrow"><span class="sel-lbl">Selected model</span><span class="sel-arrow">→</span><span class="vchip">Bell &amp; Gossett e-1510 · both VFD · 1750 RPM</span></div>
    </div>
    <div class="comp-right">
      <div class="pidbox" style="flex:1.6"><div class="pidwrap">
        <img class="pid-dim" src="Component%20Figures/P%26ID.svg" alt="">
        <img src="Component%20Figures/P%26ID.svg" alt="P&amp;ID — glycol pump highlighted" style="clip-path:inset(8% 35.5% 84% 56% round 6px)">
        <img src="Component%20Figures/P%26ID.svg" alt="P&amp;ID — chilled-water pump highlighted" style="clip-path:inset(92% 30% 0% 61.5% round 6px)">
        <div class="pid-ring" style="left:56%;top:8%;width:8.5%;height:8%"></div>
        <div class="pid-ring" style="left:61.5%;top:92%;width:8.5%;height:8%"></div>
      </div></div>
      <div class="cap-sm">Pumps — glycol (top) and chilled-water (bottom) locations</div>
      <div class="photo" style="flex:1;flex-direction:row;gap:8px;display:flex;align-items:center">
        <img src="Component%20Figures/Pump%20CUrve.jpg" alt="Bell &amp; Gossett e-1510 2.5AC pump curve sheet" style="max-width:58%;max-height:100%">
        <div style="display:flex;flex-direction:column;gap:6px;flex:1;min-width:0;min-height:0;height:100%;justify-content:center">
          <img src="Component%20Figures/Glycol%20Pump.jpg" alt="Bell &amp; Gossett e-1510 glycol pump" style="max-width:100%;max-height:48%;object-fit:contain">
          <img src="Component%20Figures/Water%20Pump.jpg" alt="Bell &amp; Gossett e-1510 chilled-water pump" style="max-width:100%;max-height:48%;object-fit:contain">
        </div>
      </div>
      <div class="cap-sm">B&amp;G e-1510 pumps · 2.5AC curve sheet digitized for H(Q) &amp; efficiency → shaft power</div>
    </div>
  </div></div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">12</div>
</div>

<!-- 14 ─ Full-load COP ────────────────────────────────────────────────────── -->
<div class="slide" data-screen-label="14 Full-load COP">
  <div class="band"><div class="eyebrow">Results — Full-Load COP</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">Full-Load COP Meets the Target</h2>
    <p class="lede">At the strict AHRI 550/590 rating condition (6.7 °C LCHW, 35 °C air) the design clears 3.5 — and rises sharply at the warmer project design point.</p>
    <div class="split">
      <div class="fig"><div class="frame"><img src="Figure%20V2/full_load_cop.png" alt="Full-load COP vs target"></div><div class="cap">Full-load COP at the AHRI and project design points vs. the 3.5 target</div></div>
      <div class="resultcard">
        <div class="k">Full-load COP · AHRI point</div>
        <div class="big">3.53</div>
        <div class="note"><b>≥ 3.5 target met</b> (≈1% margin). At the project design point (15 °C LCHW) COP rises to <b>4.67</b> — t<sub>c</sub> is the dominant lever, which is what the dry-cooler sizing buys.</div>
      </div>
    </div>
  </div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">13</div>
</div>

<!-- 15 ─ IPLV ─────────────────────────────────────────────────────────────── -->
<div class="slide" data-screen-label="15 IPLV">
  <div class="band"><div class="eyebrow">Results — Part Load</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">IPLV &amp; the 5:1 Turndown</h2>
    <p class="lede">The VFDs modulate capacity down to the 25% rating point — no hot-gas bypass — so part-load COP climbs as the condenser gets colder.</p>
    <div class="split">
      <div class="fig"><div class="frame"><img src="Figure%20V2/iplv_points.png" alt="IPLV part-load points"></div><div class="cap">IPLV.IP part-load points A–D per AHRI 550/590-2023</div></div>
      <div class="resultcard">
        <div class="k">Integrated Part Load Value</div>
        <div class="big">5.23</div>
        <div class="note"><b>≥ 5.0 target met</b> with a 4.6% margin. Speed modulation is also what makes the 30 kW minimum load affordable.</div>
      </div>
    </div>
  </div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">14</div>
</div>

<!-- 16 ─ Free cooling & seasonal ──────────────────────────────────────────── -->
<div class="slide" data-screen-label="16 Free cooling">
  <div class="band"><div class="eyebrow">Results — Free Cooling</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">The Economizer Pays Back Every Winter Hour</h2>
    <p class="lede">Across the economizer band the compressor's share of the load collapses; over the Champaign TMY3 year, <span class="hl">≈40% of all cooling</span> is delivered with almost no compressor work — winter PUE approaches <span class="hl">1.01</span>.</p>
    <div class="figrow">
      <div class="fig"><div class="frame"><img src="Figure%20V2/economizer_band.png" alt="Load split across economizer band"></div><div class="cap">Load split &amp; compressor power across the ASHRAE 90.1 economizer envelope</div></div>
      <div class="fig"><div class="frame"><img src="Figure%20V2/seasonal_cop_pue.png" alt="Seasonal COP and PUE"></div><div class="cap">Seasonal-average total-system COP, PUE and TUE</div></div>
    </div>
  </div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">15</div>
</div>

<!-- 17 ─ PUE & compliance ─────────────────────────────────────────────────── -->
<div class="slide" data-screen-label="17 PUE">
  <div class="band"><div class="eyebrow">Results — PUE &amp; Compliance</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">Both Mandatory Targets Cleared</h2>
    <p class="lede">The compressor bank dominates design-day facility power; fans and pumps stay small. The design-day PUE is the worst case — the annual average is far lower.</p>
    <div class="split">
      <div class="fig"><div class="frame"><img src="Figure%20V2/compliance.png" alt="Compliance against targets"></div><div class="cap">The design against the two mandatory efficiency targets</div></div>
      <div class="resultcard">
        <div class="k">Design-day facility PUE</div>
        <div class="big">1.29</div>
        <div class="note">COP <b>3.53</b> ✓ &nbsp;·&nbsp; IPLV <b>5.23</b> ✓ — the COP margin is thin, the IPLV margin comfortable. Both computed from the same AHRI-540 map and fan/pump models.</div>
      </div>
    </div>
  </div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">16</div>
</div>

<!-- 18 ─ Safety ───────────────────────────────────────────────────────────── -->
<div class="slide" data-screen-label="18 Safety">
  <div class="band"><div class="eyebrow">Safety — A3 Charge Analysis</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">Small Charge, Kept Out of the Hall</h2>
    <p class="lede">Total R-290 charge is <span class="hl">5.5–8.7 kg</span> — a 4 m liquid line and the glycol barrier. A full release into the plant room stays below the flammability limit.</p>
    <div class="figrow">
      <div class="fig"><div class="frame"><img src="Figure%20V2/charge_inventory.png" alt="R-290 charge inventory"></div><div class="cap">Charge inventory at the design point — condenser holdup dominates</div></div>
      <div class="fig"><div class="frame"><img src="Figure%20V2/charge_concentration.png" alt="Room concentration after release"></div><div class="cap">Room concentration after a full release vs. the safety limit</div></div>
    </div>
  </div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">17</div>
</div>

<!-- 19 ─ Summary ──────────────────────────────────────────────────────────── -->
<div class="slide" data-screen-label="19 Summary">
  <div class="band"><div class="eyebrow">Summary</div><img class="blocki" src="assets/667c6427-3f18-4840-84ec-0303a5a34bf7.png" alt="Illinois Block-I"></div>
  <div class="stage">
    <h2 class="subtitle">Both Targets Met with an A3-Safe Architecture</h2>
    <div class="acc-grid" style="height:auto;flex:1;min-height:0;margin-top:8px">
    <div class="close-left"><ul class="bullets">
      <li><span class="hl">R-290 three-loop chiller</span> — propane never enters the data hall</li>
      <li>Every major component <span class="hl">vendor-selected</span> on real data (Bitzer, Kelvion, B&amp;G)</li>
      <li>Both mandates met: <span class="hl-navy">COP 3.53 · IPLV 5.23</span> · design-day PUE 1.29</li>
      <li>Champaign winters do <span class="hl">≈40% of the cooling for free</span> via the economizer</li>
    </ul></div>
    <figure class="acc-fig"><div class="acc-fig-img"><img src="Figure%20V2/ph_chart.png" alt="R-290 p-h chart of the designed cycle"></div><figcaption>The designed cycle — R-290 p–h chart at 150 kW / 35 °C</figcaption></figure>
  </div></div>
  <div class="footer">IRCC 2026 · Project #3 — R-290 Data-Center Chiller</div><div class="pagenum">18</div>
</div>

<!-- 20 ─ Thank you ─────────────────────────────────────────────────────── -->
<div class="slide title-navy" data-screen-label="20 Thank you">
  <img class="wc" src="assets/247cdea3-0685-4d05-9163-f627a44e8dd4.png" alt="">
  <div class="content">
    <div class="lockup"><img src="assets/9f553c0d-1b8f-4580-b9e6-ee4fa79e187b.png" alt="University of Illinois"><div class="cn">Air Conditioning and<br>Refrigeration Center</div></div>
    <div class="spring"></div>
    <h1 class="ttl" style="font-size:64px">Thank you!</h1>
    <div style="width:120px;height:3px;background:var(--orange);margin:26px 0"></div>
    <div class="meta" style="font-size:24px;gap:12px">
      <div>Questions &amp; discussion welcome</div>
    </div>
    <div class="spring"></div>
    <div class="meta" style="font-size:19px;gap:9px">
      <div><b>Younes Heidari</b> · heidari3@illinois.edu · MEL 2308</div>
      <div class="muted">Project Team: Younes Heidari, Christian</div>
      <div class="muted">IRCC 2026 · Project #3 — 150 kW R-290 chiller · COP 3.53 · IPLV 5.23 · PUE 1.29</div>
    </div>
  </div>
</div>

</div></div>
<div class="zone l" id="zl"></div>
<div class="zone r" id="zr"></div>
<div class="hint">IRCC 2026 · Project #3 — ← / → to navigate</div>
<div class="nav"><button id="prev" aria-label="Previous">‹</button><span class="count" id="count">1 / 20</span><button id="next" aria-label="Next">›</button></div>
<script>
var slides=[].slice.call(document.querySelectorAll('.slide')),count=document.getElementById('count');
var i=Math.min(slides.length-1,Math.max(0,parseInt(localStorage.getItem('ircc-p3-idx')||'0',10)||0));
function show(){slides.forEach(function(s,k){s.classList.toggle('on',k===i);});count.textContent=(i+1)+' / '+slides.length;localStorage.setItem('ircc-p3-idx',String(i));}
function go(d){i=(i+d+slides.length)%slides.length;show();}
function scale(){var s=Math.min(window.innerWidth/1280,(window.innerHeight-40)/720);document.getElementById('scaler').style.transform='scale('+s+')';}
document.getElementById('prev').onclick=function(){go(-1);};
document.getElementById('next').onclick=function(){go(1);};
document.getElementById('zl').onclick=function(){go(-1);};
document.getElementById('zr').onclick=function(){go(1);};
window.addEventListener('keydown',function(e){if(e.key==='ArrowRight'||e.key===' '){go(1);}else if(e.key==='ArrowLeft'){go(-1);}});
window.addEventListener('resize',scale);
scale();show();
</script>
</body></html>
