\documentclass[11pt,letterpaper]{book}

% ── Fonts & encoding ──────────────────────────────────────────────────────────
\usepackage[T1]{fontenc}
% \usepackage{lmodern} % not available in this environment

% ── Layout ────────────────────────────────────────────────────────────────────
\usepackage[top=1.1in, bottom=1.1in, left=1.1in, right=1.1in]{geometry}
\usepackage{parskip}

% ── Math ──────────────────────────────────────────────────────────────────────
\usepackage{amsmath}
\usepackage{amssymb}

% ── Tables ────────────────────────────────────────────────────────────────────
\usepackage{booktabs}
\usepackage{tabularx}
\usepackage{array}
\usepackage{multirow}

% ── Graphics ──────────────────────────────────────────────────────────────────
\usepackage{graphicx}

% ── Colour & hyperlinks ───────────────────────────────────────────────────────
\usepackage{xcolor}
\definecolor{navy}{RGB}{0,58,120}

\usepackage{hyperref}
\hypersetup{colorlinks=true, linkcolor=navy, urlcolor=navy,
            bookmarksnumbered=true, pdfstartview=FitH}

% ── Typography ────────────────────────────────────────────────────────────────
\usepackage{microtype}
\microtypesetup{expansion=false}
\usepackage{textcomp}

% ── Headings ─────────────────────────────────────────────────────────────────
\usepackage{titlesec}

% Chapter: navy display header + thick rule
\titleformat{\chapter}[display]
  {\normalfont}
  {\color{navy}\large\scshape Chapter~\thechapter}
  {0.4em}
  {\color{navy}\LARGE\bfseries}
  [\vspace{0.3em}\color{navy}\rule{\linewidth}{1.5pt}]
\titlespacing*{\chapter}{0pt}{-10pt}{1.5em}

% Section: navy bold + thin rule
\titleformat{\section}
  {\color{navy}\large\bfseries}{\color{navy}\thesection.}{0.5em}{}
  [\color{navy}\rule{\linewidth}{0.7pt}]
\titlespacing*{\section}{0pt}{1.8em}{0.7em}

% Subsection: plain bold
\titleformat{\subsection}
  {\bfseries\normalsize}{\thesubsection}{0.5em}{}
\titlespacing*{\subsection}{0pt}{1.2em}{0.3em}

% Subsubsection: italic bold
\titleformat{\subsubsection}
  {\bfseries\small}{\thesubsubsection}{0.5em}{}
\titlespacing*{\subsubsection}{0pt}{0.8em}{0.2em}

% ── Header / footer ───────────────────────────────────────────────────────────
\usepackage{fancyhdr}
\pagestyle{fancy}
\fancyhf{}
\renewcommand{\headrulewidth}{0.4pt}
\lhead{\small\color{gray}IRCC 2026 --- Project \#3}
\rhead{\small\color{gray}Heat Exchanger Report}
\cfoot{\small\color{gray}\thepage}
\fancypagestyle{plain}{\fancyhf{}\renewcommand{\headrulewidth}{0pt}\cfoot{\small\color{gray}\thepage}}

% ── Lists ─────────────────────────────────────────────────────────────────────
\usepackage{enumitem}
\setlist[itemize]{topsep=3pt, itemsep=2pt, leftmargin=1.6em}
\setlist[enumerate]{topsep=3pt, itemsep=2pt, leftmargin=1.6em}

% ── Captions ─────────────────────────────────────────────────────────────────
\usepackage{caption}
\captionsetup{font=small, labelfont=bf, labelsep=period, skip=4pt, position=above}

% ── TOC depth ─────────────────────────────────────────────────────────────────
\setcounter{tocdepth}{2}
\setcounter{secnumdepth}{3}

% ── Custom commands ───────────────────────────────────────────────────────────
\newcommand{\mdot}{\dot{m}}
\newcommand{\Tlm}{\Delta T_{\mathrm{lm}}}
\newcommand{\Dh}{D_h}
\newcolumntype{L}{>{\raggedright\arraybackslash}X}

% Zone divider (within a chapter, separates Sizing from Modeling)
\newcommand{\zonedivider}[1]{%
  \vspace{1.2em}%
  \noindent\colorbox{navy}{\parbox{\dimexpr\linewidth-2\fboxsep}{%
    \vspace{0.25em}\centering\color{white}\large\bfseries #1\vspace{0.25em}}}%
  \vspace{0.8em}\par%
}

% Status tag for parameter tables
\newcommand{\assumed}{\textcolor{navy}{\textbf{ASSUMED}}}
\newcommand{\derived}{\textcolor{gray}{\textbf{DERIVED}}}

% ══════════════════════════════════════════════════════════════════════════════
\begin{document}

% ── Front matter ──────────────────────────────────────────────────────────────
\frontmatter

% Title page
\thispagestyle{empty}
\noindent{\color{navy}\rule{\linewidth}{2.5pt}}
\vspace{0.8em}

\begin{center}
  {\small\color{gray} International Refrigeration and Compressor Course 2026}\\[0.4em]
  {\LARGE\bfseries\color{navy} Water-Cooled Chiller for High-Efficiency}\\[0.3em]
  {\LARGE\bfseries\color{navy} Edge Compute Data Center}\\[0.6em]
  {\large\bfseries Heat Exchanger Selection \& Pressure-Drop Models}\\[0.5em]
  {\normalsize Project \#3 \,---\, R-290 Refrigerant System \,---\, Champaign, IL}\\[1.5em]
  {\normalsize\color{gray} University of Illinois Urbana-Champaign / TU Dresden / KA}\\[0.3em]
  {\normalsize\color{gray} June 2026}
\end{center}

\vspace{0.8em}
\noindent{\color{navy}\rule{\linewidth}{2.5pt}}
\vspace{3em}

\begin{center}
\begin{tabularx}{0.85\linewidth}{lL}
\toprule
\textbf{Component} & \textbf{Status in this report} \\
\midrule
Working fluid selection & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:refrigerant} \\
Evaporator BPHE & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:evap} \\
Condenser BPHE  & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:cond} \\
Compressor      & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:comp} \\
Expansion valve & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:eev} \\
Dry cooler      & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:dry} \\
Free-cooling economizer & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:econ} \\
Oil separator   & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:oilsep} \\
Piping          & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:piping} \\
Liquid receiver & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:receiver} \\
System performance (COP / IPLV / PUE) & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:performance} \\
Bill of materials & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:bom} \\
\bottomrule
\end{tabularx}
\end{center}

\newpage

% TOC
\tableofcontents

% ── Main matter ───────────────────────────────────────────────────────────────
\mainmatter

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Project Overview}
\label{ch:overview}
% ══════════════════════════════════════════════════════════════════════════════

\section{System Description}

This report covers the heat exchanger selection and pressure-drop modelling for
\textbf{IRCC 2026, Project~\#3}: a 150\,kW R-290 water-cooled chiller designed for a
high-efficiency edge-compute data centre facility near Champaign, IL.

The system uses a vapour-compression cycle with propane (R-290) as the working fluid.
Heat is absorbed from the chilled-water loop in the evaporator, compressed, and rejected
to an intermediate 30\,\% propylene-glycol (PG) loop in the condenser. The glycol loop
then carries the heat to an outdoor dry cooler with variable-speed fans. A waterside
economiser (glycol-to-chilled-water plate HX) allows free cooling when outdoor
temperatures are low enough to bypass the compressor entirely.

\begin{table}[h!]
\caption{Key system design parameters (Project \#3).}
\begin{tabularx}{\linewidth}{lLl}
\toprule
\textbf{Parameter} & \textbf{Value / Requirement} & \textbf{Reference} \\
\midrule
Maximum cooling load & 150\,kW ($\approx$42 refrigeration tons) & Project spec \\
Minimum cooling load & 30\,kW (5:1 turndown) & Project spec \\
Chilled-water supply\,/\,return & 15\,/\,21\,\textdegree C & ASHRAE TC 9.9 W17 \\
Refrigerant & R-290 (propane), ASHRAE A3, GWP $< 150$ & US EPA AIM Act \\
Dry-cooler design outdoor temp. & 35\,\textdegree C dry-bulb & Project spec \\
Full-load COP & $\geq 3.5$ at AHRI 550/590-2023 conditions & ASHRAE 90.1-2022 \\
Integrated Part Load Value (IPLV) & $\geq 5.0$ & AHRI 550/590-2023 \\
Economiser activation threshold & $\leq$10\,\textdegree C outdoor (full free cooling $\leq$4\,\textdegree C) & ASHRAE 90.1 \S6.5.1 \\
\bottomrule
\end{tabularx}
\end{table}

\section{Scope of This Report}

This document covers the two refrigerant-side plate heat exchangers:

\begin{itemize}
  \item \textbf{Chapter~\ref{ch:evap} --- Evaporator BPHE}: R-290 evaporates against
        chilled water (21\,\textdegree C\,$\to$\,15\,\textdegree C). Thermal sizing by
        LMTD; selection from the Kelvion DW series; refrigerant-side pressure-drop model
        using the Han, Lee \& Kim (2003) \emph{evaporation} correlation as implemented
        in \texttt{evaporator.py}.
  \item \textbf{Chapter~\ref{ch:cond} --- Condenser BPHE}: R-290 condensing rejects
        heat to the 30\,\% propylene-glycol loop (40\,\textdegree C\,$\to$\,46\,\textdegree C).
        Thermal sizing by counter-flow LMTD (three-zone approximation); same Kelvion DW
        model family; pressure-drop model using the Han, Lee \& Kim (2003)
        \emph{condensation} correlation as implemented in \texttt{condenser.py}.
\end{itemize}

\noindent Both chapters follow the same document structure:
\textbf{Part~A} (sizing and model selection) followed by
\textbf{Part~B} (refrigerant-side pressure-drop derivation and code documentation).
All geometry parameters marked \assumed{} are placeholders pending a model-specific vendor
drawing from Kelvion; parameters marked \derived{} follow analytically from the assumed
values.

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Working Fluid Selection}
\label{ch:refrigerant}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Screening Constraints and Candidate Elimination}

% ── §1b.1 ────────────────────────────────────────────────────────────────────
\section{Project Constraints}
\label{refrig:sec:constraints}

The project brief fixes two hard constraints on refrigerant selection before any
performance comparison is meaningful:

\begin{itemize}
  \item \textbf{GWP $< 150$} (US EPA AIM Act Technology Transitions, \S40 CFR Part 84).
  \item \textbf{ASHRAE 34 safety classification A1, A2L, or A3 only.}
\end{itemize}

These two constraints alone eliminate several common candidates without needing a
cycle calculation at all:

\begin{itemize}
  \item \textbf{R-32} (GWP $\approx$675) and \textbf{R-454B} (GWP $\approx$466) --- both
        popular low(er)-GWP HFCs, but both fail the project's GWP$<$150 requirement
        outright.
  \item \textbf{Ammonia (R-717)} --- GWP 0, excellent thermodynamic performance, but
        ASHRAE safety class \textbf{B2L} (toxic). The project brief's safety-class list
        (\S\ref{refrig:sec:constraints}) explicitly admits only A1/A2L/A3; B-class
        (toxic) fluids are out of scope regardless of GWP or COP.
  \item \textbf{CO$_2$ (R-744)} --- GWP 1, ASHRAE class A1 (non-toxic, non-flammable),
        satisfies both hard constraints. It is nonetheless excluded here on a third,
        cycle-architecture ground: R-744's critical temperature is only
        31.1\,\textdegree C, well below this project's 52\,\textdegree C design
        condensing temperature (Chapter~\ref{ch:cond}, \S\ref{cond:sec:subcool}). A
        standard subcritical cycle --- the architecture every other chapter of this
        report is built around --- is not physically possible for CO$_2$ at this
        condensing condition; it would require a transcritical cycle (gas cooler
        instead of a condenser, a throttle/expander sized for supercritical inlet
        conditions, and a materially different high-side pressure regime,
        $\sim$90\,bar rather than $\sim$18\,bar). This is a legitimate refrigerant in
        other applications but a different design exercise from the one this report
        undertakes, so it is not carried into the performance comparison below.
\end{itemize}

% ── §1b.2 ────────────────────────────────────────────────────────────────────
\section{Screened Candidates}
\label{refrig:sec:candidates}

Three candidates survive both hard constraints and the subcritical-cycle-feasibility
check (all three have a critical temperature comfortably above the 52\,\textdegree C
condensing condition):

\begin{table}[h!]
\caption{Screened working-fluid candidates.}
\begin{tabularx}{\linewidth}{lllL}
\toprule
\textbf{Refrigerant} & \textbf{GWP (AR5, 100-yr)} & \textbf{ASHRAE 34 class} & \textbf{Family} \\
\midrule
R-290 (propane)     & 3 & A3   & Hydrocarbon (HC) \\
R-1234yf            & 1 & A2L  & Hydrofluoroolefin (HFO) \\
R-1234ze(E)         & 1 & A2L  & Hydrofluoroolefin (HFO) \\
\bottomrule
\end{tabularx}
\end{table}

\zonedivider{Part B \quad---\quad Idealized Cycle Performance Comparison}

% ── §1b.3 ────────────────────────────────────────────────────────────────────
\section{Comparison Method}
\label{refrig:sec:method}

The detailed compressor model used elsewhere in this report (Chapter~\ref{ch:comp})
is a vendor-published AHRI-540/EN12900 performance map, which exists only for the
specific refrigerant/compressor pair actually selected (R-290, Bitzer 4FEP-35Z) ---
no equivalent map exists yet for the other two candidates, since no compressor has
been selected for them. Comparing refrigerants on that basis would really be
comparing compressors, not working fluids.

Instead, all three candidates are evaluated through the \textbf{same idealized
single-stage cycle}, with every non-refrigerant-dependent parameter held identical:

\begin{itemize}
  \item Evaporating temperature 7\,\textdegree C, condensing temperature
        52\,\textdegree C --- this project's own design point (Chapter~\ref{ch:cond}).
  \item 8\,K superheat, 5\,K subcooling --- matching this project's design assumptions.
  \item A single fixed isentropic compressor efficiency, $\eta_{\mathrm{isentropic}} =
        0.70$, applied identically to all three candidates.
\end{itemize}

Holding every parameter fixed except the refrigerant itself isolates the working
fluid's own thermodynamic contribution to COP from any compressor-specific
efficiency curve --- appropriate for a screening-level comparison made \emph{before}
a compressor is selected, which is exactly the point in the design process
Chapter~\ref{ch:comp}'s real vendor map (developed only after R-290 was already
chosen) does not yet inform. Implemented in \texttt{refrigerant\_comparison.py}.

% ── §1b.4 ────────────────────────────────────────────────────────────────────
\section{Results}
\label{refrig:sec:results}

\input{tables/refrigerant_comparison/refrigerant_comparison.tex}

\begin{figure}[h!]
\centering
\includegraphics[width=0.85\linewidth]{figures/refrigerant_comparison/refrigerant_comparison_cop.png}
\caption{Idealized-cycle COP by candidate refrigerant, identical cycle conditions.}
\end{figure}

\subsection{Interpreting the Result: R-1234ze(E)'s Higher COP}
\label{refrig:sec:interpret}

R-1234ze(E) shows the \emph{highest} idealized COP of the three candidates (3.54 vs.\
R-290's 3.45, a $\approx$2.4\,\% margin) --- yet R-290 is the refrigerant carried
forward through the rest of this report. This is not an inconsistency; it reflects a
second engineering axis the COP number alone does not capture: \textbf{volumetric
refrigerating effect} (refrigerating capacity per unit of compressor swept volume).
R-290 delivers $\approx$3{,}270\,kJ/m$^3$ against R-1234ze(E)'s
$\approx$1{,}880\,kJ/m$^3$ --- R-290 moves roughly 1.7$\times$ more cooling duty
through the same size compressor. This traces directly back to R-1234ze(E)'s lower
suction pressure at this evaporating temperature (2.78\,bar(a) vs.\ R-290's
5.84\,bar(a)): a lower-density suction gas needs proportionally more swept volume to
move the same mass flow. R-1234yf sits between the other two on suction pressure
(3.98\,bar(a)) but trails both on COP (3.38), so it does not improve on R-290 on
either axis.

Practically, this means an R-1234ze(E)-based system sized for the same 150\,kW duty
would need a meaningfully larger (and more expensive) compressor than the Bitzer
4FEP-35Z pair selected in Chapter~\ref{ch:comp}, for only a marginal COP gain. Both
A2L candidates would also forgo the mature hydrocarbon-refrigerant compressor,
oil-separator (Chapter~\ref{ch:oilsep}), and receiver (Chapter~\ref{ch:receiver})
ecosystem this report's Bitzer selections already draw on --- a real switching cost
that a $\approx$2\,\% idealized COP gain does not obviously outweigh.

% ── §1b.5 ────────────────────────────────────────────────────────────────────
\section{Selection: R-290 (Propane)}
\label{refrig:sec:selection}

R-290 is selected as the project's working fluid on the combination of:

\begin{enumerate}
  \item Satisfies both hard constraints (GWP 3, ASHRAE class A3) with large margin
        against the GWP$<$150 threshold.
  \item Competitive idealized COP (3.45, within 2.4\,\% of the best-performing
        candidate) \emph{and} the best volumetric refrigerating effect of the three
        candidates, favouring a compact, cost-effective compressor selection
        (\S\ref{refrig:sec:interpret}).
  \item A mature, single-vendor hydrocarbon-refrigerant equipment ecosystem was
        available for every pressure-vessel and accessory this design needs: the
        Bitzer 4FEP-35Z compressor (Chapter~\ref{ch:comp}), OA-series oil separator
        (Chapter~\ref{ch:oilsep}), and P-series liquid receiver
        (Chapter~\ref{ch:receiver}) are all explicitly rated for A3 hydrocarbon
        refrigerants from a single manufacturer --- simplifying procurement and
        spare-parts management, the same rationale already applied to the BPHE
        vendor selections (Chapters~\ref{ch:evap}, \ref{ch:cond}).
  \item R-290's A3 flammability is the trade-off accepted for the above: it drives
        the double-wall BPHE construction (Chapters~\ref{ch:evap}, \ref{ch:cond}),
        the oil separator's float-valve (not solenoid) oil return
        (\S\ref{oilsep:sec:oilreturn}), and the liquid receiver's
        charge-minimization sizing (\S\ref{receiver:sec:safety}) --- each already
        flagged and addressed in its own chapter rather than treated as a
        blanket risk.
\end{enumerate}

% ── §1b.6 ────────────────────────────────────────────────────────────────────
\section{Limitations and Open Items}
\label{refrig:sec:limitations}

\begin{enumerate}
  \item \textbf{Fixed 70\,\% isentropic efficiency is a simplifying assumption},
        applied identically across all three candidates specifically so the
        comparison isolates refrigerant thermodynamics rather than a compressor
        efficiency curve (\S\ref{refrig:sec:method}). Real compressor efficiency
        varies by refrigerant, displacement, and operating point; R-290's real
        selected-compressor performance (Chapter~\ref{ch:comp}) should be treated as
        the authoritative number for this project, not the idealized value here.
  \item \textbf{No charge/leak-risk quantification is performed for the A2L or A3
        candidates in this chapter} beyond the safety-class screen itself
        (\S\ref{refrig:sec:constraints}); the detailed charge estimate
        (\S\ref{receiver:sec:charge}) and A3-specific mitigations are developed only
        for the selected fluid (R-290) in their respective downstream chapters.
  \item \textbf{GWP values are approximate}, drawn from commonly cited AR5 (IPCC
        2013), 100-year integrated time horizon figures per ASHRAE Standard 34 GWP
        tables; exact values vary slightly by source/assessment report vintage and
        should be confirmed against the specific regulatory basis (e.g., AIM Act
        Technology Transitions Table) before final compliance sign-off.
  \item \textbf{R-1234yf and R-1234ze(E) are evaluated as pure single-component
        fluids} via CoolProp; several commercial A2L blends (e.g., R-454B, R-455A)
        exist but were not screened here, either because they fail the GWP$<$150
        constraint outright (R-454B) or were judged unlikely to outperform the two
        pure HFOs already included on this comparison's own metrics.
\end{enumerate}

% ── §1b.7 ────────────────────────────────────────────────────────────────────
\section{References}

\begin{enumerate}
  \item U.S. EPA AIM Act Final Rule, Technology Transitions \S40 CFR Part 84 (2023)
        --- GWP limit basis for new chillers.
  \item ASHRAE Standard 34, \textit{Designation and Safety Classification of
        Refrigerants} --- safety class (A1/A2L/A2/A3/B1/B2/B2L/B3) and GWP reference
        tables.
  \item IPCC, \textit{Fifth Assessment Report (AR5)}, Working Group I --- 100-year
        global warming potential basis.
\end{enumerate}


% ══════════════════════════════════════════════════════════════════════════════
\chapter{Evaporator Brazed-Plate Heat Exchanger}
\label{ch:evap}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Thermal \& Mechanical Sizing and Model Selection}

% ── §2.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis}

The evaporator duty and water-side mass flow rate are summarised below.
The water flow rate follows directly from the specified capacity and temperature drop:

\[
  \mdot = \frac{Q}{c_p\,\Delta T}
        = \frac{150{,}000\;\mathrm{W}}{4{,}186\;\mathrm{J\,kg^{-1}K^{-1}} \times 6\;\mathrm{K}}
        = 5.97\;\mathrm{kg\,s^{-1}}
        \approx 21.5\;\mathrm{m^3\,h^{-1}}
        \approx 95\;\text{US\,GPM}
\]

\begin{table}[h!]
\caption{Evaporator design basis.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Application & Evaporator --- chilled water generation \\
Cooling capacity, $Q$ & 150\,kW \\
Refrigerant & Propane (R-290), HC, ASHRAE safety class A3 \\
Refrigerant evaporating temperature, $T_{\mathrm{sat}}$ & 7\,\textdegree C \\
Water inlet\,/\,outlet temperature & 21\,\textdegree C\,/\,15\,\textdegree C \\
Water temperature drop, $\Delta T$ & 6\,\textdegree C \\
Water mass flow rate & 5.97\,kg/s ($\approx$21.5\,m$^3$/h, $\approx$95\,US\,GPM) \\
Assumed overall HTC, $U$ & 3{,}000\,W\,m$^{-2}$K$^{-1}$ \\
Refrigerant evap.\ pressure, $p_{\mathrm{in}}$ & $\approx$5.9\,bar(a) --- input to \texttt{Evaporator} class \\
\bottomrule
\end{tabularx}
\end{table}

% ── §2.2 ──────────────────────────────────────────────────────────────────────
\section{Thermal Sizing --- LMTD Method}

Because the refrigerant boils at constant saturation temperature, the refrigerant side is
isothermal and the LMTD formula reduces to:

\[
  \Tlm = \frac{\Delta T_1 - \Delta T_2}{\ln\!\left(\Delta T_1 / \Delta T_2\right)}
\]

\begin{table}[h!]
\caption{Terminal temperature differences.}
\begin{tabularx}{\linewidth}{lll}
\toprule
\textbf{Terminal} & \textbf{Definition} & \textbf{Value} \\
\midrule
$\Delta T_1$ & $T_{\mathrm{water,in}} - T_{\mathrm{sat}} = 21 - 7$ & 14\,\textdegree C \\
$\Delta T_2$ & $T_{\mathrm{water,out}} - T_{\mathrm{sat}} = 15 - 7$ & 8\,\textdegree C \\
\bottomrule
\end{tabularx}
\end{table}

\[
  \Tlm = \frac{14 - 8}{\ln(14/8)} = \frac{6}{0.5596} = 10.72\;\text{\textdegree C}
\]

\[
  A = \frac{Q}{U\,\Tlm} = \frac{150{,}000}{3{,}000 \times 10.72} = 4.66\;\mathrm{m^2}
\]

Adding $\approx$20\,\% margin for subcooled and superheated zones gives a practical
target of approximately 5.5--6.0\,m$^2$.

\subsection{Reasonableness of $U = 3{,}000\;\mathrm{W\,m^{-2}K^{-1}}$}

For a BPHE evaporator (water one side, propane boiling on the other), published values of
$U$ typically fall in the 2{,}500--4{,}500\,W\,m$^{-2}$K$^{-1}$ range. Propane's favourable
transport properties (low viscosity, good wetting) push achievable $U$ toward the
upper-middle of that range, so 3{,}000\,W\,m$^{-2}$K$^{-1}$ is a reasonable, slightly
conservative preliminary assumption.

% ── §2.3 ──────────────────────────────────────────────────────────────────────
\section{Design Pressure Determination}

Although the evaporator operates at $\approx$5\,bar(g), the design pressure is governed
by the \emph{standstill condition}: with no flow, refrigerant equalises to the highest
ambient temperature the system may reach. Using 55\,\textdegree C (ASHRAE~15 / EN~378 /
IEC~60335-2-40), propane saturation pressure is $\approx$19.1\,bar(a) / 18.1\,bar(g).
The BPHE design pressure must exceed 18\,bar(g); standard ratings of 30--31\,bar or
45\,bar comfortably satisfy this requirement.

% ── §2.4 ──────────────────────────────────────────────────────────────────────
\section{Heat Exchanger Technology and Safety Considerations}

\subsection{Flammable Refrigerant (A3) and Occupied-Space Considerations}

Propane is classified as an A3 (flammable) refrigerant. Where a BPHE separates an A3
refrigerant from chilled water circulating into a data centre, codes such as EN~378,
ASHRAE~15, and IEC~60335-2-89 typically require double-wall / leak-safe construction or
strict charge limits. A double-wall (``DW'') construction is adopted for this design
pending final confirmation of the applicable code requirement.

% ── §2.5 ──────────────────────────────────────────────────────────────────────
\section{Candidate Screening --- Kelvion Brazed Plate Heat Exchanger Range}

The Kelvion \textbf{GB-DW series} (45\,bar, double-wall) satisfies both the standstill
pressure requirement and the A3 safety requirement. The \textbf{GBH-DW~500H} is the
leading candidate.

% ── §2.6 ──────────────────────────────────────────────────────────────────────
\section{Detailed Comparison --- Double-Wall (DW) Series}

\subsection{Estimating Area per Plate}

\begin{table}[h!]
\caption{Estimated plate count using the $A \times B$ method.}
\begin{tabularx}{\linewidth}{lXll}
\toprule
\textbf{Method} & \textbf{Area basis} & \textbf{Plates needed (500H)} & \textbf{Feasible?} \\
\midrule
$A \times B$ & Outer port width $\times$ full height, no factor & 84 & Yes \\
\bottomrule
\end{tabularx}
\end{table}

The 500H requires 70--84 plates for the 4.66--5.6\,m$^2$ area range, within its
100-plate limit.

% ── §2.7 ──────────────────────────────────────────────────────────────────────
\section{Final Selection}

\noindent\textbf{Selected model: Kelvion GBH-DW~500H}

\begin{itemize}
  \item 45\,bar rating clears the $\approx$19--20\,bar minimum design pressure.
  \item Double-wall construction appropriate for A3 refrigerant feeding a chilled-water
        loop into an occupied data centre (Section~2.4.1).
  \item 84 plates needed for the 5.6\,m$^2$ margined target --- within the 100-plate limit.
\end{itemize}

% ── Part B divider ────────────────────────────────────────────────────────────
\zonedivider{Part B \quad---\quad Refrigerant-Side Pressure-Drop Model}

% ── §2.8 ──────────────────────────────────────────────────────────────────────
\section{Role of the Pressure-Drop Model}

The model is implemented in \texttt{evaporator.py} and feeds directly into the
refrigeration cycle simulation. Accurate refrigerant-side pressure drop is required to
correctly determine the compressor suction pressure and hence the overall system COP.

% ── §2.9 ──────────────────────────────────────────────────────────────────────
\section{Source Correlation: Han, Lee \& Kim (2003) --- Evaporation}

\subsection{Experimental Basis}

The correlation covers R410A and R22 evaporating inside BPHEs with chevron angles
20\textdegree, 35\textdegree, and 45\textdegree. Test conditions:

\begin{itemize}
  \item Mass flux: 13--34\,kg\,m$^{-2}$s$^{-1}$; evaporation temperature: 5--15\,\textdegree C.
  \item Heat flux: 2.5--8.5\,kW\,m$^{-2}$; vapour quality: $x \approx 0.15$--0.95.
\end{itemize}

Test plate geometry: $L_w = 115$\,mm, $L_v = 476$\,mm, $D_p = 19.5$\,mm; 2 refrigerant
channels against 3 water channels. Friction-factor correlation accuracy: $\pm$15\%
(90\,\% of data).

\subsection{Geometric Nomenclature}

\begin{table}[h!]
\caption{Geometric symbols used in the evaporation correlation.}
\begin{tabularx}{\linewidth}{llLl}
\toprule
\textbf{Symbol} & \textbf{Code var.} & \textbf{Meaning} & \textbf{Typical range} \\
\midrule
$D_h$    & \texttt{D\_h}   & Hydraulic diameter of a refrigerant channel  & 3--5\,mm \\
$b$      & (derived)       & Mean channel spacing (plate gap)             & 2--3\,mm \\
$\phi$   & (constant)      & Developed-to-projected corrugation length ratio & 1.17 \\
$L_w$    & (in $A_{\mathrm{flow}}$) & Horizontal plate width               & 0.1--0.3\,m \\
$L_v$    & \texttt{L}      & Vertical flow length between ports           & 0.3--0.6\,m \\
$p_{co}$ & \texttt{Lambda} & Corrugation pitch                            & 5--7\,mm \\
$\beta$  & \texttt{beta}   & Chevron angle (from horizontal axis)         & 20--45\textdegree \\
$N_{cp}$ & \texttt{N\_cp}  & Number of refrigerant channels per pass      & design-dep. \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{Hydraulic Diameter}

\begin{equation}
  \Dh = \frac{4 \times \text{(channel flow area)}}{\text{(wetted surface)}} = \frac{2b}{\phi},
  \qquad \phi = 1.17
  \tag{Eq.\,4}
\end{equation}

\subsection{Quality and Equivalent Flow Parameters}

\begin{equation}
  \Delta x = x_{\mathrm{out}} - x_{\mathrm{in}} = \frac{Q_w}{\mdot_r\,i_{fg}}
  \tag{Eq.\,7}
\end{equation}

\begin{equation}
  G_{\mathrm{Eq}} = G_c\!\left[(1-x) + x\left(\frac{\rho_f}{\rho_g}\right)^{\!1/2}\right],
  \qquad G_c = \frac{\mdot}{N_{cp}\,b\,L_w}
  \tag{Eq.\,11}
\end{equation}

\begin{equation}
  Re_{\mathrm{Eq}} = \frac{G_{\mathrm{Eq}}\,\Dh}{\mu_f}
  \tag{Eq.\,20}
\end{equation}

\subsection{Two-Phase Friction Factor Correlation}

\begin{align}
  f    &= Ge_3 \cdot Re_{\mathrm{Eq}}^{\,Ge_4} \tag{Eq.\,17} \\[6pt]
  Ge_3 &= 64{,}710 \times \!\left(\frac{p_{co}}{\Dh}\right)^{\!-5.27}
           \!\times\! \left(\frac{\pi}{2}-\beta\right)^{\!-3.03} \tag{Eq.\,18} \\[6pt]
  Ge_4 &= -1.314 \times \!\left(\frac{p_{co}}{\Dh}\right)^{\!-0.62}
           \!\times\! \left(\frac{\pi}{2}-\beta\right)^{\!-0.47} \tag{Eq.\,19}
\end{align}

\subsection{Frictional Pressure Drop}

\begin{equation}
  \Delta P_{\mathrm{fr}} = f \times \frac{L_v\,N_{cp}}{\Dh}
                           \times \frac{G_{\mathrm{Eq}}^2}{\rho_f}
  \tag{Eq.\,12}
\end{equation}

Acceleration, static-head, and port losses account for less than 5\,\% of the total;
only the frictional term is modelled.

\subsection{Validity Ranges}

\begin{itemize}
  \item $\beta$: 20\textdegree--45\textdegree; $G$: 13--34\,kg\,m$^{-2}$s$^{-1}$;
        $x$: 0.15--0.95; evaporation temperature: 5--15\,\textdegree C.
  \item Fluids tested: R410A and R22 --- not R290. Transfer to propane is treated as
        reasonable by practitioners but has not been independently validated
        (Open Item 14.2.5).
\end{itemize}

% ── §2.10 ─────────────────────────────────────────────────────────────────────
\section{Implementation in \texttt{evaporator.py}}

\subsection{Two-Zone Structure}

The model splits the refrigerant path into a \textbf{boiling zone}
($x_{\mathrm{in}} \to 1$, Han two-phase correlation) and a \textbf{superheat zone}
(saturated vapour $\to$ outlet, Blasius single-phase). Zone lengths are apportioned
by enthalpy:

\[
  L_{\mathrm{boiling}} = L \times \frac{h_g - h_{\mathrm{in}}}{h_{\mathrm{out}} - h_{\mathrm{in}}}
\]

\subsection{Boiling-Zone Integration}

The local pressure gradient is integrated across 200 quality steps from $x_{\mathrm{in}}$
to~1 using \texttt{np.trapezoid}, capturing the continuous variation of $G_{\mathrm{Eq}}$,
$Re_{\mathrm{Eq}}$, and $f$ with quality.

\subsection{Superheat-Zone Treatment}

A smooth-channel Blasius friction factor is used ($16/Re$ for laminar,
$0.316\,Re^{-0.25}$ for turbulent). No reference to $N_{cp}$ is needed in this zone ---
the per-channel flux $G$ already accounts for channel count via $A_{\mathrm{flow}}$.

% ── §2.11 ─────────────────────────────────────────────────────────────────────
\section{Geometry Parameter Assignment for the GBH-DW Family}

\subsection{Available Reference Material}

The Kelvion DW-series product flyer is a generic catalog page; it does not publish
$\beta$, $p_{co}$, $\Dh$, $b$, or $L_w$ for any specific model. All values below are
estimated from the Han et al.\ (2003) paper geometry and typical commercial BPHE ranges.

\subsection{Chevron Angle ($\beta$) and Corrugation Pitch ($p_{co}$)}

\begin{itemize}
  \item $\beta = 30$\textdegree\ --- mid-way inside Han's validated 20--45\textdegree\ range.
  \item $p_{co} = 5$\,mm --- near Han's 35\textdegree\ test-plate pitch.
\end{itemize}

\subsection{Hydraulic Diameter ($D_h$) and Sensitivity}
\label{evap:sec:dh}

$\Dh = 4$\,mm. With $\Dh = 4$\,mm, $p_{co} = 5$\,mm, $\beta = 30$\textdegree:

\[
  Ge_3 \approx 17{,}370, \qquad Ge_4 \approx -1.12
\]

The $-5.27$ exponent makes $p_{co}/\Dh$ by far the most sensitive geometric input.

\subsection{Channel Spacing ($b$)}
\label{evap:sec:chspacing}

\[
  b = \frac{\Dh\,\phi}{2} = \frac{4\;\mathrm{mm} \times 1.17}{2} \approx 2.34\;\mathrm{mm}
\]

\subsection{Plate Width and Flow Length}

$L_w = 200$\,mm; $L = 0.5$\,m --- both mid-range commercial placeholders pending vendor
confirmation.

\subsection{Channel Count ($N_{cp}$) and Flow Area ($A_{\mathrm{flow}}$)}

Sizing to keep $G_c$ inside Han's 13--34\,kg\,m$^{-2}$s$^{-1}$ band
(with $\mdot \approx 0.45$\,kg/s and $G_{\mathrm{target}} = 25$\,kg\,m$^{-2}$s$^{-1}$):

\[
  N_{cp} \approx \frac{0.45}{25 \times 4.68\times10^{-4}} \approx 38,
  \qquad
  A_{\mathrm{flow}} = 38 \times 4.68\times10^{-4} \approx 0.0178\;\mathrm{m^2}
\]

Back-check: $G_c = 0.45/0.0178 \approx 25.3$\,kg\,m$^{-2}$s$^{-1}$ $\checkmark$

% ── §2.12 ─────────────────────────────────────────────────────────────────────
\section{Final Assigned Parameter Table}

\begin{table}[h!]
\caption{Evaporator geometry block values, with derivation status.}
\begin{tabularx}{\linewidth}{lllLl}
\toprule
\textbf{Parameter} & \textbf{Value} & \textbf{SI} & \textbf{Basis} & \textbf{Status} \\
\midrule
$\Dh$                  & 4\,mm         & 0.004\,m      & Midpoint of 3--5\,mm range; sensitivity-checked     & \assumed \\[2pt]
$\Lambda\,(p_{co})$    & 5\,mm         & 0.005\,m      & Near Han's 35\textdegree\ pitch                     & \assumed \\[2pt]
$\beta$                & 30\textdegree & ---           & Mid-range 20--45\textdegree                         & \assumed \\[2pt]
$b$                    & 2.34\,mm      & 0.00234\,m    & $= \Dh\phi/2$ (Eq.\,4)                              & \derived \\[2pt]
$L_w$                  & 200\,mm       & 0.2\,m        & Mid-range commercial placeholder                    & \assumed \\[2pt]
$N_{cp}$               & $\approx$38   & 38            & Sized for $G_c \in [13,34]$\,kg\,m$^{-2}$s$^{-1}$  & \assumed\textsuperscript{*} \\[2pt]
$A_{\mathrm{flow}}$    & 0.0178\,m$^2$ & 0.0178\,m$^2$ & $= N_{cp} \times b \times L_w$                      & \derived \\[2pt]
$L\,(L_v)$             & 0.5\,m        & 0.5\,m        & Placeholder in 0.3--0.6\,m range                   & \assumed \\
\bottomrule
\end{tabularx}
{\small \textsuperscript{*}Recheck against confirmed $\mdot_r$ from compressor module.}
\end{table}

\noindent Evaporation geometry factors: $Ge_3 \approx 17{,}370$, $Ge_4 \approx -1.12$
(Section~\ref{evap:sec:dh}).

% ── §2.13 ─────────────────────────────────────────────────────────────────────
\section{Water-Side Pressure Drop: Martin (1996) Correlation}
\label{evap:sec:martin}

\subsection{Why a Second Correlation Is Needed}

The Han et al.\ (2003) correlation used in \S\ref{evap:sec:dh}--\ref{evap:sec:chspacing}
is a \emph{two-phase} friction factor formulated around the equivalent mass flux
$G_{\mathrm{Eq}}$, which blends liquid and vapour density across vapour quality. The
chilled-water stream never changes phase, so $G_{\mathrm{Eq}}$ is undefined there and
Han's correlation cannot be applied. The single-phase chevron friction correlation of
\textbf{Martin (1996)} --- already adopted for the economizer's two liquid streams
(\S\ref{econ:sec:martin}) --- is used instead. The correlation, its Reynolds-dependent
sub-factors, and the resulting Fanning-form pressure-drop equation are as given in
Eqs.~(Martin\,1)--(Martin\,3); they are not repeated here.

\subsection{Shared Channel Geometry}

The water side is assumed to share the same corrugation family ($\Dh$, $\beta$,
$p_{co}$, and hence $b$) as the refrigerant side of this plate (\S\ref{evap:sec:dh}
--\ref{evap:sec:chspacing}), since both streams flow through the same brazed-plate
pack. The water-side channel count $N_{cp,\mathrm{water}} = 24$ and plate width
$L_w = 200$\,mm match the values used for the economizer's water stream, giving
$A_{\mathrm{flow,water}} = N_{cp,\mathrm{water}}\,b\,L_w \approx 0.0112$\,m$^2$.

\subsection{Implementation}

\texttt{calc\_water\_pressure\_drop()} in \texttt{evaporator.py} calls the same
\texttt{\_martin\_dp()} helper introduced for the economizer, evaluated at the mean
chilled-water temperature (18\,\textdegree C, i.e.\ the average of the 21/15\,\textdegree C
in/out design values) with $\mdot_{\mathrm{water}}$ from the water-side energy balance of
\S2.9. Because the stream is single-phase throughout, there is no zone splitting: the full
plate length $L_v$ is treated as one pass, exactly as in the economizer model.

\begin{table}[h!]
\caption{Evaporator water-side pressure drop (Martin, 1996), \texttt{evaporator.py} design point.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Quantity} & \textbf{Value} \\
\midrule
Water mass flow, $\mdot_{\mathrm{water}}$ & 5.973\,kg/s \\
Flow area, $A_{\mathrm{flow,water}}$      & 0.0112\,m$^2$ \\
Channel mass flux, $G$                    & 531.8\,kg\,m$^{-2}$s$^{-1}$ \\
Channel velocity, $G/\rho$                & 0.53\,m/s \\
Reynolds number, $Re$                     & 2{,}021 \\
Friction factor, $f$ (Eq.\,Martin\,1)     & 0.1093 \\
\textbf{Pressure drop}, $\Delta P_{\mathrm{water}}$ (Eq.\,Martin\,3) & \textbf{7.73\,kPa} \\
\bottomrule
\end{tabularx}
\end{table}

At $Re \approx 2{,}021$ the water side sits right at the laminar/turbulent transition used
to switch between Eqs.~(Martin\,2a) and (Martin\,2b); this is consistent with the
comparable water-side Reynolds number found for the economizer (\S\ref{econ:sec:martin}).
A 7.73\,kPa water-side loss is modest relative to the overall chilled-water loop and
plays into chilled-water pump sizing alongside the piping diameters sized in
Chapter~\ref{ch:piping}.

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Condenser Brazed-Plate Heat Exchanger}
\label{ch:cond}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Thermal \& Mechanical Sizing and Model Selection}

% ── §3.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis}

The condenser must reject both the refrigerating effect and the compressor work:

\[
  Q_{\mathrm{cond}} = Q_{\mathrm{evap}} + W_{\mathrm{comp}}
                    \approx 150\;\mathrm{kW} + W_{\mathrm{comp}}
\]

Targeting COP $\geq 3.5$: $W_{\mathrm{comp}} \leq 42.9$\,kW, giving
$Q_{\mathrm{cond}} \lesssim 193$\,kW. A preliminary value of
$\mathbf{Q_{\mathrm{cond}} = 190}$\,\textbf{kW} is adopted here, to be confirmed from
the compressor module.

Glycol temperatures follow from the dry-cooler design point: at 35\,\textdegree C outdoor
with a 5\,K approach, glycol leaves the dry cooler at 40\,\textdegree C. A 6\,K rise
through the condenser gives glycol leaving at 46\,\textdegree C. Condensing temperature
is set to 52\,\textdegree C, placing a 6\,K minimum approach on the glycol-outlet side.

\begin{table}[h!]
\caption{Condenser design basis.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Application & Condenser --- R-290 to 30\,\% propylene-glycol heat rejection \\
Condensing duty, $Q_{\mathrm{cond}}$ & 190\,kW (preliminary; to be confirmed from compressor module) \\
Refrigerant & Propane (R-290), HC, ASHRAE safety class A3 \\
Condensing temperature, $T_{\mathrm{sat}}$ & 52\,\textdegree C \\
Condensing pressure, $p_{\mathrm{in}}$ & 17.89\,bar(a) \\
Compressor discharge temperature, $T_{\mathrm{in}}$ & $\approx$72\,\textdegree C ($T_{\mathrm{sat}} + 20$\,K) \\
Design subcooling & 5\,K (Section~\ref{cond:sec:subcool}) \\
Refrigerant outlet temperature, $T_{\mathrm{out}}$ & 47\,\textdegree C \\
Secondary fluid & 30\,\% propylene glycol, \texttt{INCOMP::MPG[0.30]} \\
Glycol inlet temp.\ (from dry cooler), $T_{\mathrm{gl,in}}$ & 40\,\textdegree C \\
Glycol outlet temp.\ (to dry cooler), $T_{\mathrm{gl,out}}$ & 46\,\textdegree C \\
Glycol mass flow rate & 8.08\,kg/s ($\approx$28.8\,m$^3$/h) \\
Glycol specific heat, $c_{p,\mathrm{gl}}$ & 3918\,J\,kg$^{-1}$K$^{-1}$ (CoolProp at 43\,\textdegree C) \\
Assumed overall HTC, $U$ & 2{,}500\,W\,m$^{-2}$K$^{-1}$ (refrigerant-glycol BPHE) \\
\bottomrule
\end{tabularx}
\end{table}

% ── §3.2 ──────────────────────────────────────────────────────────────────────
\section{Thermal Sizing --- LMTD Method}

\subsection{Three-Zone Temperature Profile}

Unlike the evaporator, the condenser refrigerant passes through three distinct zones:

\begin{enumerate}
  \item \textbf{Desuperheating} --- superheated vapour cools from $T_{\mathrm{in}}$
        to $T_{\mathrm{sat}}$ (single-phase).
  \item \textbf{Condensing} --- refrigerant condenses at constant $T_{\mathrm{sat}}$
        (two-phase).
  \item \textbf{Subcooling} --- saturated liquid cools from $T_{\mathrm{sat}}$ to
        $T_{\mathrm{out}}$ (single-phase).
\end{enumerate}

CoolProp-evaluated enthalpies at $p_{\mathrm{in}} = 17.89$\,bar(a):

\begin{table}[h!]
\caption{Enthalpy states and zone heat fractions.}
\begin{tabularx}{\linewidth}{lllL}
\toprule
\textbf{State} & \textbf{Temperature} & \textbf{Enthalpy} & \textbf{Zone fraction} \\
\midrule
Compressor discharge, $h_{\mathrm{in}}$ & 72\,\textdegree C & 671.0\,kJ/kg & --- \\
Saturated vapour, $h_g$                 & 52\,\textdegree C & 623.0\,kJ/kg & Desuperheating: 14.0\,\% \\
Saturated liquid, $h_f$                 & 52\,\textdegree C & 342.9\,kJ/kg & Condensing: 81.5\,\% \\
Subcooled outlet, $h_{\mathrm{out}}$    & 47\,\textdegree C & 327.6\,kJ/kg & Subcooling: 4.5\,\% \\
\bottomrule
\end{tabularx}
\end{table}

The condensing zone dominates (81.5\,\%), justifying the single overall LMTD
approximation below.

\subsection{Counter-Flow LMTD Approximation}
\label{cond:sec:lmtd}

\[
  \Tlm = \frac{\Delta T_1 - \Delta T_2}{\ln(\Delta T_1 / \Delta T_2)}
\]

\begin{table}[h!]
\caption{Terminal temperature differences for single-LMTD approximation.}
\begin{tabularx}{\linewidth}{lll}
\toprule
\textbf{Terminal} & \textbf{Definition} & \textbf{Value} \\
\midrule
$\Delta T_1$ (hot end) & $T_{\mathrm{in}} - T_{\mathrm{gl,out}} = 72 - 46$ & 26\,\textdegree C \\
$\Delta T_2$ (cold end) & $T_{\mathrm{out}} - T_{\mathrm{gl,in}} = 47 - 40$ & 7\,\textdegree C \\
\bottomrule
\end{tabularx}
\end{table}

\[
  \Tlm = \frac{26 - 7}{\ln(26/7)} = \frac{19}{1.313} = 14.5\;\text{\textdegree C}
\]

\[
  A = \frac{Q}{U\,\Tlm} = \frac{190{,}000}{2{,}500 \times 14.5} = 5.24\;\mathrm{m^2}
\]

Adding 20\,\% design margin gives a practical target area of approximately
$\mathbf{6.3}$\,\textbf{m}$^2$.

\subsection{Subcooling Justification}
\label{cond:sec:subcool}

A design subcooling of 5\,K is adopted because: (1) it prevents flash gas at the EEV
inlet, which disrupts mass-flow calibration; (2) the project brief neglects liquid-line
pressure drop so the full 5\,K is delivered to the valve; (3) subcooling increases the
refrigerating effect and improves COP by $\approx$1--2\,\% for R-290 at this level; and
(4) 5\,K is a common industry default with diminishing returns beyond this value.

\subsection{Reasonableness of $U = 2{,}500\;\mathrm{W\,m^{-2}K^{-1}}$}

For a refrigerant-to-glycol BPHE condenser, 30\,\% propylene glycol has higher viscosity
and lower thermal conductivity than pure water, suppressing the secondary-side film
coefficient. Typical $U$ for refrigerant condensing against glycol falls in the range
2{,}000--3{,}500\,W\,m$^{-2}$K$^{-1}$ (vs.\ 2{,}500--4{,}500 for water). The value of
2{,}500\,W\,m$^{-2}$K$^{-1}$ is therefore reasonable and slightly conservative.

% ── §3.3 ──────────────────────────────────────────────────────────────────────
\section{Design Pressure Determination}

The condenser sits on the \emph{high side} of the refrigerant circuit. At 52\,\textdegree C
condensing, R-290 pressure is 17.89\,bar(a) / 16.87\,bar(g) --- already higher than the
evaporator's operating pressure. The \emph{standstill condition} still governs: at
55\,\textdegree C, R-290 reaches 19.07\,bar(a) / 18.06\,bar(g), above the operating
pressure. The required design pressure ($>$18\,bar(g)) is identical to the evaporator;
45\,bar standard ratings comfortably satisfy it.

% ── §3.4 ──────────────────────────────────────────────────────────────────────
\section{Heat Exchanger Technology and Safety Considerations}

\subsection{Flammable Refrigerant (A3) and Glycol-Loop Considerations}

The argument for double-wall construction is at least as strong here as for the
evaporator. The glycol loop connects the BPHE to the \emph{outdoor} dry cooler via
exposed pipework. A single-wall leak would allow R-290 to migrate into the glycol loop
and potentially accumulate near the dry-cooler enclosure. Under EN~378, ASHRAE~15, and
IEC~60335-2-89, DW construction is required whenever an A3 refrigerant is separated from
a secondary fluid that may carry a leak to a location where ignition sources or personnel
may be present. DW construction is therefore adopted for the condenser.

% ── §3.5 ──────────────────────────────────────────────────────────────────────
\section{Candidate Screening --- Kelvion Brazed Plate Heat Exchanger Range}

Identical screening logic to the evaporator: the Kelvion \textbf{GB-DW series} (45\,bar,
double-wall) is the clear candidate. The \textbf{GBH-DW~500H} is selected, providing
the additional benefit of \textbf{spare-parts commonality} with the evaporator.

% ── §3.6 ──────────────────────────────────────────────────────────────────────
\section{Detailed Comparison --- Double-Wall (DW) Series}

\subsection{Estimating Area per Plate}

\begin{table}[h!]
\caption{Estimated plate count using the $A \times B$ method.}
\begin{tabularx}{\linewidth}{lXll}
\toprule
\textbf{Method} & \textbf{Area basis} & \textbf{Plates needed (500H)} & \textbf{Feasible?} \\
\midrule
$A \times B$ & $125 \times 532\;\mathrm{mm} = 0.0665\;\mathrm{m^2/plate}$, no factor & 79 (bare) / 95 (margined) & Yes \\
\bottomrule
\end{tabularx}
\end{table}

The 95-plate margined estimate sits within the GBH-DW~500H's 100-plate limit.

% ── §3.7 ──────────────────────────────────────────────────────────────────────
\section{Final Selection}

\noindent\textbf{Selected model: Kelvion GBH-DW~500H}

\begin{itemize}
  \item 45\,bar rating exceeds the 18\,bar(g) standstill requirement with large margin.
  \item DW construction appropriate for A3 refrigerant connected to the glycol/dry-cooler
        loop (Section~3.4.1).
  \item 95 plates for the 6.3\,m$^2$ margined target --- within the 100-plate model limit.
  \item Same model as the evaporator --- simplified procurement and spare-parts management.
\end{itemize}

% ── Part B divider ────────────────────────────────────────────────────────────
\zonedivider{Part B \quad---\quad Refrigerant-Side Pressure-Drop Model}

% ── §3.8 ──────────────────────────────────────────────────────────────────────
\section{Role of the Pressure-Drop Model}

\texttt{calc\_pressure\_drop()} in \texttt{condenser.py} computes the total frictional
pressure drop across the three zones and sets
\texttt{self.p\_out = self.p\_in - self.delta\_p}. This sets the receiver/EEV inlet
pressure for cycle closure. The method also provides \texttt{Q}, \texttt{UA},
\texttt{LMTD}, \texttt{m\_dot\_glycol}, and \texttt{cp\_glycol} for the dry-cooler loop
and overall cycle balance.

% ── §3.9 ──────────────────────────────────────────────────────────────────────
\section{Source Correlation: Han, Lee \& Kim (2003) --- Condensation}

\subsection{Experimental Basis}

This is the condensation companion to the evaporation paper used in Chapter~\ref{ch:evap}.
Both come from the same laboratory, same test rig, and same three BPHEs (chevron angles
20\textdegree, 35\textdegree, and 45\textdegree); published in
\emph{J.\ Korean Phys.\ Soc.}, Vol.\,43, No.\,1, July~2003 (pp.\,66--73).

Experimental conditions:
\begin{itemize}
  \item Fluids: R410A and R22, condensing direction ($x$: 0.9 $\to$ 0.15).
  \item Mass flux: 13--34\,kg\,m$^{-2}$s$^{-1}$; condensation temperatures: 20--30\,\textdegree C.
  \item Heat flux: 4.7--5.3\,kW\,m$^{-2}$.
  \item Each BPHE: 4 thermal plates + 2 end plates = 5 channels;
        \textbf{2 refrigerant channels} (critical for Section~\ref{cond:sec:Ncal}).
\end{itemize}

Plate geometry: $L_w = 115$\,mm, $L_v = 476$\,mm, $D_p = 19.5$\,mm; friction-factor
correlation accuracy: $\pm$15\,\% (r.m.s.\ deviation 10\,\%).

\subsection{Geometric Nomenclature}

Same symbols as Table~2.2 (both papers use the same test BPHEs); see
Section~\ref{cond:sec:dh_cond} for the condensation-specific assignment.

\subsection{Hydraulic Diameter}

\begin{equation}
  \Dh = \frac{2b}{\phi}, \qquad \phi = 1.17
  \tag{Eq.\,1}
\end{equation}

\subsection{Quality and Equivalent Flow Parameters}

\begin{equation}
  \Delta x = x_{\mathrm{in}} - x_{\mathrm{out}} = \frac{Q_w}{\mdot_r\,i_{fg}}
  \tag{Eq.\,6}
\end{equation}

\begin{equation}
  G_{\mathrm{Eq}} = G_c\!\left[(1-x) + x\left(\frac{\rho_f}{\rho_g}\right)^{\!1/2}\right],
  \qquad G_c = \frac{\mdot}{N_{cp}\,b\,L_w}
  \tag{Eq.\,27,\,28}
\end{equation}

\begin{equation}
  Re_{\mathrm{Eq}} = \frac{G_{\mathrm{Eq}}\,\Dh}{\mu_f}
  \tag{Eq.\,26}
\end{equation}

\subsection{Two-Phase Friction Factor Correlation}

\begin{align}
  f    &= Ge_3 \cdot Re_{\mathrm{Eq}}^{\,Ge_4} \tag{Eq.\,23} \\[6pt]
  Ge_3 &= 3521.1 \times \!\left(\frac{p_{co}}{\Dh}\right)^{\!+4.17}
           \!\times\! \left(\frac{\pi}{2}-\beta\right)^{\!-7.75} \tag{Eq.\,24} \\[6pt]
  Ge_4 &= -1.024 \times \!\left(\frac{p_{co}}{\Dh}\right)^{\!+0.0925}
           \!\times\! \left(\frac{\pi}{2}-\beta\right)^{\!-1.3} \tag{Eq.\,25}
\end{align}

Valid for $Re_{\mathrm{Eq}} \in [300, 4{,}000]$ (explicitly stated by the authors;
the evaporation paper does not state this limit).

\subsection{Frictional Pressure Drop}

\begin{equation}
  \Delta P_{\mathrm{fr}} = f \times \frac{L_v \times N}{\Dh}
                           \times \frac{G_{\mathrm{Eq}}^2}{\rho_f}
  \tag{Eq.\,12}
\end{equation}

where $N = 2$ is the test-rig calibration constant (see Section~\ref{cond:sec:Ncal}).

\subsection{Validity Ranges}

\begin{itemize}
  \item $\beta$: 20\textdegree--45\textdegree; $Re_{\mathrm{Eq}}$: 300--4{,}000;
        $G$: 13--34\,kg\,m$^{-2}$s$^{-1}$; $x$: 0.15--0.9; $T_{\mathrm{cond}}$:
        20--30\,\textdegree C.
  \item Fluids: R410A and R22 --- not R290. Transfer to propane is treated as reasonable
        but has not been independently validated.
\end{itemize}

\subsection{Key Differences from the Evaporation Correlation}
\label{cond:sec:corr_diff}

\begin{table}[h!]
\caption{Coefficient comparison: condensation vs.\ evaporation (Han et al., 2003).}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Term} & \textbf{Condensation} & \textbf{Evaporation} & \textbf{Notable difference} \\
\midrule
$Ge_3$ pre-factor & 3{,}521.1 & 64{,}710 & Condensation $\approx$18$\times$ smaller \\
$p_{co}/\Dh$ exponent in $Ge_3$ & $\mathbf{+4.17}$ & $\mathbf{-5.27}$ & \textbf{Opposite sign} \\
$(\pi/2-\beta)$ exponent in $Ge_3$ & $-7.75$ & $-3.03$ & Steeper angle dependence \\
$Ge_4$ pre-factor & $-1.024$ & $-1.314$ & Condensation less negative \\
$p_{co}/\Dh$ exponent in $Ge_4$ & $+0.0925$ & $-0.62$ & Opposite sign \\
Valid $Re_{\mathrm{Eq}}$ range & 300--4{,}000 & not stated & --- \\
\midrule
\multicolumn{4}{l}{\textit{Evaluated at $\beta = 30$\textdegree, $p_{co} = 5$\,mm, $\Dh = 4$\,mm:}} \\
$Ge_3$ & 6{,}246 & 17{,}361 & Condensation $\approx$2.8$\times$ lower \\
$Ge_4$ & $-0.985$ & $-1.120$ & --- \\
\bottomrule
\end{tabularx}
\end{table}

The most significant difference is the \textbf{sign reversal on the $p_{co}/\Dh$
exponent in $Ge_3$}: for evaporation, larger $p_{co}/\Dh$ \emph{reduces} friction;
for condensation, it \emph{increases} it --- reflecting the different two-phase flow
physics of a growing liquid film versus nucleation-dominated boiling. Net effect at our
operating point: condensation friction factors are $\approx$2.8$\times$ lower than
evaporation at the same $Re_{\mathrm{Eq}}$.

% ── §3.10 ─────────────────────────────────────────────────────────────────────
\section{Implementation in \texttt{condenser.py}}

\subsection{Three-Zone Structure}

\texttt{calc\_pressure\_drop()} divides the path into three zones by enthalpy:

\[
  L_{\mathrm{dsh}} = L \cdot \frac{h_{\mathrm{in}} - h_g}{h_{\mathrm{in}} - h_{\mathrm{out}}}
  \;(14.0\;\%),\quad
  L_{\mathrm{cond}} = L \cdot \frac{h_g - h_f}{h_{\mathrm{in}} - h_{\mathrm{out}}}
  \;(81.5\;\%),\quad
  L_{\mathrm{sub}} = L \cdot \frac{h_f - h_{\mathrm{out}}}{h_{\mathrm{in}} - h_{\mathrm{out}}}
  \;(4.5\;\%)
\]

\subsection{Condensing-Zone Integration}

The local pressure gradient is integrated across 200 quality steps ($x = 0 \to 1$) using
\texttt{np.trapezoid}, capturing the continuous variation of $G_{\mathrm{Eq}}$,
$Re_{\mathrm{Eq}}$, and $f$ throughout the condensing zone.

\subsection{Single-Phase Zones (Desuperheating and Subcooling)}

Both single-phase zones use Blasius friction ($16/Re$ for $Re < 2000$;
$0.079\,Re^{-0.25}$ for turbulent). Fluid properties are evaluated at the average
enthalpy of each zone via CoolProp. Pressure drop:

\[
  \Delta P_{\mathrm{zone}} = 2f\,\frac{G^2}{\rho}\,\frac{L_{\mathrm{zone}}}{\Dh}
\]

\subsection{Critical Note: Calibration Constant $N = 2$}
\label{cond:sec:Ncal}

In the Han et al.\ test rig, the BPHE had exactly 2 refrigerant channels ($N = 2$). The
correlation was regressed against those measurements, so $N = 2$ in Eq.\,12 is a
\emph{calibration constant} --- it cannot be replaced by the design $N_{cp}$. The code
uses \texttt{N\_HAN\_CAL = 2}, verified against Fig.\,5 of the paper (4--7\,kPa at
$G_c = 34$\,kg\,m$^{-2}$s$^{-1}$). Substituting the design $N_{cp} = 47$ would overpredict
$\Delta P$ by a factor of 23.5$\times$.

The physical interpretation: in a single-pass BPHE, port-to-port pressure drop is
independent of the number of parallel channels when $G_c$ is fixed. The design $N_{cp}$
enters only through $G_c = \mdot/(N_{cp}\,b\,L_w)$.

% ── §3.11 ─────────────────────────────────────────────────────────────────────
\section{Geometry Parameter Assignment for the GBH-DW Family}

\subsection{Available Reference Material}

Same sources as the evaporator (Han et al.\ paper + Kelvion flyer). The flyer does not
publish model-specific geometry. All values are estimated.

\subsection{Chevron Angle, Corrugation Pitch, and Hydraulic Diameter}
\label{cond:sec:dh_cond}

Same placeholders as the evaporator for consistency:
$\beta = 30$\textdegree, $p_{co} = 5$\,mm, $\Dh = 4$\,mm. Condensation geometry
factors:

\[
  Ge_3 = 3521.1 \times (1.25)^{4.17} \times (\pi/3)^{-7.75}
       = 3521.1 \times 2.535 \times 0.699 \approx 6{,}246
\]
\[
  Ge_4 = -1.024 \times (1.25)^{0.0925} \times (\pi/3)^{-1.3}
       = -1.024 \times 1.021 \times 0.942 \approx -0.985
\]

\subsection{Channel Spacing ($b$) and Plate Width ($L_w$)}

$b = \Dh\phi/2 = 2.34$\,mm (derived); $L_w = 200$\,mm (placeholder).

\subsection{Channel Count ($N_{cp}$) and Flow Area ($A_{\mathrm{flow}}$)}

With $Q_{\mathrm{cond}} = 190$\,kW and $\Delta h = 343.4$\,kJ/kg:

\[
  \mdot_r = \frac{190{,}000}{343{,}400} \approx 0.553\;\mathrm{kg/s}
  \qquad
  N_{cp} \approx \frac{0.553}{25 \times 4.68\times10^{-4}} \approx 47
  \qquad
  A_{\mathrm{flow}} \approx 0.0220\;\mathrm{m^2}
\]

Back-check: $G_c = 0.553/0.0220 = 25.1$\,kg\,m$^{-2}$s$^{-1}$ $\checkmark$. Note $N_{cp} = 47$
for the condenser vs.\ 38 for the evaporator, reflecting the higher refrigerant mass
flow at the condenser duty.

% ── §3.12 ─────────────────────────────────────────────────────────────────────
\section{Final Assigned Parameter Table}

\begin{table}[h!]
\caption{Condenser geometry block values, with derivation status.}
\begin{tabularx}{\linewidth}{lllLl}
\toprule
\textbf{Parameter} & \textbf{Value} & \textbf{SI} & \textbf{Basis} & \textbf{Status} \\
\midrule
$\Dh$                  & 4\,mm         & 0.004\,m      & Midpoint of 3--5\,mm range; same as evaporator       & \assumed \\[2pt]
$\Lambda\,(p_{co})$    & 5\,mm         & 0.005\,m      & Near Han's 35\textdegree\ pitch; same as evaporator  & \assumed \\[2pt]
$\beta$                & 30\textdegree & ---           & Mid-range 20--45\textdegree; same as evaporator      & \assumed \\[2pt]
$b$                    & 2.34\,mm      & 0.00234\,m    & $= \Dh\phi/2$ (Eq.\,1)                               & \derived \\[2pt]
$L_w$                  & 200\,mm       & 0.2\,m        & Mid-range commercial placeholder                     & \assumed \\[2pt]
$N_{cp}$               & $\approx$47   & 47            & Sized for $G_c \in [13,34]$ at $\mdot_r = 0.553$\,kg/s & \assumed\textsuperscript{*} \\[2pt]
$A_{\mathrm{flow}}$    & 0.0220\,m$^2$ & 0.0220\,m$^2$ & $= N_{cp} \times b \times L_w$                       & \derived \\[2pt]
$L\,(L_v)$             & 0.5\,m        & 0.5\,m        & Placeholder in 0.3--0.6\,m range                    & \assumed \\
\bottomrule
\end{tabularx}
{\small \textsuperscript{*}Recheck $N_{cp}$ and $A_{\mathrm{flow}}$ once real $\mdot_r$ is confirmed from the compressor module.}
\end{table}

\noindent Condensation geometry factors: $Ge_3 \approx 6{,}246$,\; $Ge_4 \approx -0.985$
(Section~\ref{cond:sec:dh_cond}).
Compare with evaporator values: $Ge_3 \approx 17{,}361$,\; $Ge_4 \approx -1.120$.

% ── §3.13 ─────────────────────────────────────────────────────────────────────
\section{Glycol-Side Pressure Drop: Martin (1996) Correlation}
\label{cond:sec:martin}

\subsection{Why a Second Correlation Is Needed}

As in the evaporator (\S\ref{evap:sec:martin}), the Han et al.\ (2003) correlation used
for the refrigerant side (\S\ref{cond:sec:Ncal}) is a two-phase friction factor and does
not apply to the glycol stream, which remains single-phase liquid throughout the
condenser. The single-phase chevron friction correlation of \textbf{Martin (1996)} is used
for the glycol side instead, on the same basis as the economizer (\S\ref{econ:sec:martin})
and the evaporator's water side (\S\ref{evap:sec:martin}); Eqs.~(Martin\,1)--(Martin\,3)
are not repeated here.

\subsection{Shared Channel Geometry}

The glycol side is assumed to share the refrigerant side's corrugation family
($\Dh = 4$\,mm, $\beta = 30$\textdegree, $p_{co} = 5$\,mm, $b = 2.34$\,mm,
\S\ref{cond:sec:dh_cond}--\ref{cond:sec:Ncal}$'$s companions). The glycol-side channel
count $N_{cp,\mathrm{glycol}} = 24$ and plate width $L_w = 200$\,mm give
$A_{\mathrm{flow,glycol}} = N_{cp,\mathrm{glycol}}\,b\,L_w \approx 0.0112$\,m$^2$ ---
the same flow area as the evaporator's water side, since both use the same assumed
channel count and geometry family pending vendor confirmation.

\subsection{Implementation}

\texttt{calc\_glycol\_pressure\_drop()} in \texttt{condenser.py} calls the same
\texttt{\_martin\_dp()} helper used by the economizer and the evaporator's water side,
evaluated at the mean glycol temperature (43\,\textdegree C, the average of the
corrected 40/46\,\textdegree C in/out design values --- see \S\ref{cond:sec:lmtd}) with
$\mdot_{\mathrm{glycol}} = 9.07$\,kg/s, the dry-cooler-matched loop flow (Chapter~\ref{ch:dry}),
not the module's earlier internal demo value. As with the other single-phase streams in
this report, there is no zone splitting: the glycol pass is treated as one sensible pass
over the full plate length $L_v$.

\begin{table}[h!]
\caption{Condenser glycol-side pressure drop (Martin, 1996), corrected design point.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Quantity} & \textbf{Value} \\
\midrule
Glycol mass flow, $\mdot_{\mathrm{glycol}}$ & 9.07\,kg/s \\
Flow area, $A_{\mathrm{flow,glycol}}$       & 0.0112\,m$^2$ \\
Channel mass flux, $G$                      & 807.5\,kg\,m$^{-2}$s$^{-1}$ \\
Channel velocity, $G/\rho$                  & 0.80\,m/s \\
Reynolds number, $Re$                       & 2{,}221 \\
Friction factor, $f$ (Eq.\,Martin\,1)       & 0.1086 \\
\textbf{Pressure drop}, $\Delta P_{\mathrm{glycol}}$ (Eq.\,Martin\,3) & \textbf{17.50\,kPa} \\
\bottomrule
\end{tabularx}
\end{table}

The glycol-side drop is larger than the evaporator's water-side drop (7.73\,kPa,
\S\ref{evap:sec:martin}) despite the identical assumed flow area, because the condenser's
glycol mass flow (9.07\,kg/s) is over 50\,\% higher than the evaporator's water flow
(5.973\,kg/s) and glycol is both denser and more viscous than water at these
temperatures --- both raise $G$ and, through $G^2$ in Eq.~(Martin\,3), the resulting
$\Delta P$. This value replaces an earlier placeholder that had used an internally
inconsistent glycol temperature range (30/35\,\textdegree C) left over from the module's
original standalone demo block, before the condenser's glycol loop was cross-checked
against the dry cooler's actual 40/46\,\textdegree C design point (\S\ref{cond:sec:lmtd}).
It now feeds directly into the glycol pump's duty point (Chapter~\ref{ch:pump}) alongside
the dry-cooler glycol-side loss (Chapter~\ref{ch:dry}) and the economizer's free-cooling-mode
glycol loss (\S\ref{econ:sec:martin}).

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Free-Cooling Economizer (Waterside Economizer) Plate Heat Exchanger}
\label{ch:econ}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Thermal \& Mechanical Sizing and Model Selection}

% ── §4.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis and Role}

The waterside economizer is a \textbf{glycol-to-chilled-water plate heat exchanger}
installed \emph{in parallel} with the mechanical chiller. When the outdoor air is cold
enough, the dry cooler chills the intermediate 30\,\% propylene-glycol (PG) loop directly,
and this exchanger transfers that ``coolth'' to the chilled water --- cooling it from
21\,\textdegree C to 15\,\textdegree C \textbf{with the compressor switched off}. This is
the free-cooling (``waterside-economizer'') mode required by ASHRAE~90.1-2022~\S6.5.1, which
mandates that the loop be capable of meeting 100\,\% of the design cooling load when active.

\subsection{The Defining Difference: Single-Phase on Both Sides}
\label{econ:sec:singlephase}

Unlike the evaporator (Chapter~\ref{ch:evap}) and condenser (Chapter~\ref{ch:cond}), the
economizer carries \textbf{no refrigerant and undergoes no phase change}. Both streams are
single-phase liquids --- water on one side, 30\,\% PG on the other. Two consequences follow
and they shape the entire chapter:

\begin{itemize}
  \item \textbf{Thermal profile:} both streams are sensibly sloped (no isothermal boiling
        or condensing plateau), so the counter-flow LMTD uses the true terminal
        differences on both ends.
  \item \textbf{Pressure drop:} the Han, Lee \& Kim (2003) \emph{two-phase} correlation used
        in the previous two chapters is physically inapplicable. It is replaced by the
        single-phase chevron-plate friction correlation of \textbf{Martin (1996)}
        (Part~B, \S\ref{econ:sec:martin}), evaluated independently on each stream.
\end{itemize}

\subsection{Free-Cooling Temperature Cascade}
\label{econ:sec:cascade}

The economizer must be sized at the \emph{most demanding} free-cooling condition: the
highest outdoor air temperature (OAT) at which 100\,\% free cooling is still required,
namely \textbf{OAT $= 4$\,\textdegree C} (per the project's ``full free cooling
$\leq 4$\,\textdegree C'' threshold). At colder OAT the glycol is colder, the approach is
larger, and sizing is easier. The design cascade from ambient air to chilled-water supply
is:

\[
  \underbrace{4\,\text{\textdegree C}}_{\text{OAT}}
  \;\xrightarrow{\;+5\,\text{K dry-cooler approach}\;}\;
  \underbrace{9\,\text{\textdegree C}}_{\text{glycol supply}}
  \;\xrightarrow{\;\text{economizer}\;}\;
  \underbrace{15\,\text{\textdegree C}}_{\text{glycol return}}
  \qquad\Bigg\|\qquad
  \underbrace{21\,\text{\textdegree C}}_{\text{CHW return}}
  \;\xrightarrow{\;\text{economizer}\;}\;
  \underbrace{15\,\text{\textdegree C}}_{\text{CHW supply}}
\]

The 5\,K dry-cooler approach is consistent with the value adopted for chiller-mode heat
rejection (35\,\textdegree C air $\to$ 40\,\textdegree C glycol) in Chapter~\ref{ch:cond}.
A 6\,K glycol rise is chosen to mirror the 6\,K chilled-water span, giving a balanced,
symmetric exchanger.

\begin{table}[h!]
\caption{Economizer free-cooling design basis (100\,\% load, OAT $=4$\,\textdegree C).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Application & Waterside economizer --- 30\,\% PG to chilled water, free cooling \\
Design duty, $Q$ & 150\,kW (= 100\,\% design load; ASHRAE~90.1~\S6.5.1) \\
Chilled water inlet\,/\,outlet & 21\,\textdegree C\,/\,15\,\textdegree C \\
Chilled-water mass flow & 5.97\,kg/s ($\approx$21.5\,m$^3$/h) --- shared with evaporator loop \\
Glycol (from dry cooler) inlet\,/\,outlet & 9\,\textdegree C\,/\,15\,\textdegree C \\
Glycol mass flow & 6.52\,kg/s ($\approx$22.8\,m$^3$/h) \\
Secondary fluid & 30\,\% propylene glycol, \texttt{INCOMP::MPG[0.30]} \\
Water $c_p$ / glycol $c_p$ & 4186\,/\,3835\,J\,kg$^{-1}$K$^{-1}$ (CoolProp) \\
Design OAT (full free cooling) & 4\,\textdegree C DB; dry-cooler approach 5\,K \\
Assumed overall HTC, $U$ & 3{,}500\,W\,m$^{-2}$K$^{-1}$ (glycol/water BPHE) \\
\bottomrule
\end{tabularx}
\end{table}

% ── §4.2 ──────────────────────────────────────────────────────────────────────
\section{Thermal Sizing --- LMTD Method}

Both streams are single-phase and counter-flow, so:

\[
  \Tlm = \frac{\Delta T_1 - \Delta T_2}{\ln(\Delta T_1 / \Delta T_2)}
\]

\begin{table}[h!]
\caption{Terminal temperature differences (both ends balanced by design).}
\begin{tabularx}{\linewidth}{lll}
\toprule
\textbf{Terminal} & \textbf{Definition} & \textbf{Value} \\
\midrule
$\Delta T_1$ (hot end)  & $T_{\mathrm{w,in}} - T_{\mathrm{gl,out}} = 21 - 15$ & 6\,K \\
$\Delta T_2$ (cold end) & $T_{\mathrm{w,out}} - T_{\mathrm{gl,in}} = 15 - 9$  & 6\,K \\
\bottomrule
\end{tabularx}
\end{table}

With both terminals equal, the LMTD reduces to its limiting value $\Tlm = 6.0$\,K:

\[
  UA = \frac{Q}{\Tlm} = \frac{150{,}000}{6.0} = 25.0\;\mathrm{kW\,K^{-1}},
  \qquad
  A = \frac{Q}{U\,\Tlm} = \frac{150{,}000}{3{,}500 \times 6.0} = 7.14\;\mathrm{m^2}
\]

Adding $\approx$20\,\% margin gives a practical target of approximately
$\mathbf{8.6}$\,\textbf{m}$^2$. This is the \emph{largest} of the three plant heat
exchangers (cf.\ 4.66\,m$^2$ evaporator, 5.24\,m$^2$ condenser) --- the direct consequence
of the small 6\,K approach, which is the characteristic signature of a waterside economizer.

\subsection{Reasonableness of $U = 3{,}500\;\mathrm{W\,m^{-2}K^{-1}}$}

For a single-phase liquid-to-liquid BPHE, published overall coefficients fall in the
3{,}000--6{,}000\,W\,m$^{-2}$K$^{-1}$ range. The glycol side (30\,\% PG, higher viscosity
and lower conductivity than water) suppresses its film coefficient, so a value at the
lower-middle of the band is appropriate. At the design channel velocities of
$\approx$0.43--0.45\,m\,s$^{-1}$ (Part~B), $U = 3{,}500$\,W\,m$^{-2}$K$^{-1}$ is a
reasonable, slightly conservative preliminary assumption.

% ── §4.3 ──────────────────────────────────────────────────────────────────────
\section{Design Pressure Determination}

This is the one component in the plant that \textbf{never contacts refrigerant}. Both sides
carry the low-pressure glycol/water loop, which is a pumped circuit operating at only a few
bar. There is no R-290 standstill pressure to contain and no A3 flammable inventory to
separate. The governing design pressure is therefore set by the hydraulic loop and pump
shut-off head (typically $\leq$10\,bar), \emph{not} by the 18--20\,bar(g) refrigerant
standstill that dictated the evaporator and condenser. A standard \textbf{16\,bar}
plate-heat-exchanger rating is fully sufficient.

% ── §4.4 ──────────────────────────────────────────────────────────────────────
\section{Heat Exchanger Technology and Selection}

\subsection{Double-Wall Construction is NOT Required Here}

The evaporator and condenser adopted 45\,bar \emph{double-wall} (DW) Kelvion plates
specifically because an A3 refrigerant (R-290) is separated from a secondary fluid.
The economizer separates \emph{glycol from water} --- two benign secondary fluids, neither
flammable. None of the EN~378 / ASHRAE~15 / IEC~60335 double-wall triggers apply. The
economizer can therefore use a cheaper, \textbf{single-wall, standard-pressure} plate heat
exchanger. This is a genuine cost and availability advantage and is the correct engineering
call for this duty.

\subsection{Why a Larger Frame Than the 500H}

Two drivers push the economizer to a larger frame than the DW~500H used elsewhere:

\begin{enumerate}
  \item \textbf{Area.} The margined target ($\approx$8.6\,m$^2$) exceeds what a single
        DW~500H can deliver: at $\approx$0.0665\,m$^2$ per plate and a 100-plate limit its
        ceiling is $\approx$6.65\,m$^2$. Meeting 8.6\,m$^2$ would require two 500H units in
        parallel.
  \item \textbf{Flow / ports.} The economizer passes the full chilled-water flow
        (21.5\,m$^3$/h) \emph{plus} a comparable glycol flow (22.8\,m$^3$/h) --- roughly
        double the per-unit throughput of the refrigerant-side exchangers. The 500H-class
        G1\,\textonequarter/G2\,\textonehalf\ ports would run at excessive port velocity;
        a larger frame with G3 ports is needed.
\end{enumerate}

\noindent\textbf{Selected: a single-wall Kelvion GB-series plate HX on a larger
($\approx$0.7\,m tall, G3-port) frame}, using the same chevron corrugation family as the
evaporator/condenser (so plate technology and correlations carry over). A representative
larger plate ($L_w = 0.25$\,m, $L_v = 0.70$\,m, $\approx$0.175\,m$^2$/plate outer footprint)
meets the 8.6\,m$^2$ margined area in \textbf{$\approx$49 plates} --- comfortably within a
single frame. (If strict spare-parts commonality is preferred over cost, two DW~500H units
in parallel are the fallback.)

% ── §4.5 ──────────────────────────────────────────────────────────────────────
\section{Full vs.\ Partial Economizer Operation}

The economizer is sized for \emph{full} free cooling at OAT $\leq 4$\,\textdegree C, but
operates in three regimes set by the ASHRAE~90.1 thresholds:

\begin{itemize}
  \item \textbf{OAT $> 10$\,\textdegree C --- mechanical cooling.} Glycol from the dry
        cooler is too warm to help; the economizer is bypassed and the chiller carries the
        full load.
  \item \textbf{$4 < \text{OAT} \leq 10$\,\textdegree C --- integrated (partial) free
        cooling.} The dry cooler delivers glycol between $\approx$9 and 15\,\textdegree C.
        The economizer pre-cools the returning chilled water and the chiller trims the
        remainder, reducing compressor load and lift.
  \item \textbf{OAT $\leq 4$\,\textdegree C --- full free cooling.} Glycol reaches
        $\leq 9$\,\textdegree C, the economizer carries the entire 150\,kW, and the
        compressor is off. This is the sizing point of this chapter.
\end{itemize}

For the Champaign, IL (TMY3, ASHRAE climate zone 5A) location, a large fraction of the
8{,}760 annual hours sit below the 10\,\textdegree C activation threshold, so the
economizer contributes a substantial share of annual cooling and materially improves the
facility PUE (evaluated in the seasonal-performance section of the main report).

% ── Part B divider ────────────────────────────────────────────────────────────
\zonedivider{Part B \quad---\quad Single-Phase Pressure-Drop Model}

% ── §4.6 ──────────────────────────────────────────────────────────────────────
\section{Role of the Pressure-Drop Model}

\texttt{calc\_pressure\_drops()} in \texttt{economizer.py} computes the frictional pressure
drop on \emph{each} stream separately. Unlike the refrigerant-side drops of the evaporator
and condenser (which feed back into the compressor suction/discharge state and hence the
COP), the economizer drops set the \textbf{pump heads} of the chilled-water and glycol
loops. Keeping them low is central to free cooling: any pump energy spent circulating the
loops erodes the very saving that switching the compressor off is meant to deliver.

% ── §4.7 ──────────────────────────────────────────────────────────────────────
\section{Source Correlation: Martin (1996) --- Single-Phase Chevron Friction}
\label{econ:sec:martin}

\subsection{Why Not Han, Lee \& Kim (2003)?}

The Han correlations are \emph{two-phase} friction factors, regressed against evaporating /
condensing refrigerant and formulated in terms of an equivalent mass flux $G_{\mathrm{Eq}}$
that blends liquid and vapour densities across vapour quality. With no vapour present in
either economizer stream, $G_{\mathrm{Eq}}$ collapses and the correlation is out of its
domain. A single-phase correlation is required.

\subsection{The Martin (1996) Generalised L\'ev\^eque Correlation}

Martin's correlation (H.\ Martin, ``A theoretical approach to predict the performance of
chevron-type plate heat exchangers,'' \emph{Chem.\ Eng.\ Process.} 35 (1996) 301--310; also
VDI Heat Atlas, Sec.~N6) is the standard single-phase friction model for chevron plates. The
Fanning-type friction factor $f$ is:

\begin{equation}
  \frac{1}{\sqrt{f}} =
  \frac{\cos\varphi}{\sqrt{0.045\tan\varphi + 0.09\sin\varphi + f_0/\cos\varphi}}
  + \frac{1-\cos\varphi}{\sqrt{3.8\,f_1}}
  \tag{Martin\,1}
\end{equation}

with the smooth- and corrugated-channel sub-factors evaluated per Reynolds range:

\begin{align}
  Re < 2000:\quad   & f_0 = \frac{16}{Re}, & f_1 &= \frac{149}{Re} + 0.9625 \tag{Martin\,2a}\\[4pt]
  Re \geq 2000:\quad& f_0 = \bigl(1.56\ln Re - 3.0\bigr)^{-2}, & f_1 &= \frac{9.75}{Re^{0.289}} \tag{Martin\,2b}
\end{align}

The frictional pressure drop then uses the same Fanning form already adopted for the
single-phase zones of the evaporator/condenser:

\begin{equation}
  \Delta P = 2\,f\,\frac{L_v}{\Dh}\,\frac{G^2}{\rho},
  \qquad G = \frac{\mdot}{N_{cp}\,b\,L_w}
  \tag{Martin\,3}
\end{equation}

\subsection{Chevron-Angle Convention}

$\varphi$ is the chevron angle measured from the \emph{longitudinal (flow) axis}, so that a
larger angle yields a harder plate and more friction. This is the same sense in which
$\beta$ enters Han's two-phase correlation (friction increases with $\beta$), so the
project value $\beta = 30$\textdegree\ is used \textbf{directly} as $\varphi$, with no
$90\text{\textdegree}-\beta$ conversion. The code flags this on one line so it can be flipped
to $(90\text{\textdegree}-\beta)$ if a vendor drawing defines the angle from the horizontal.

\subsection{Validity}

Equation~(Martin\,1) is valid across laminar and turbulent regimes ($Re \sim 1$ to
$>10^4$) and chevron angles up to 80\textdegree, and --- being single-phase --- is
fluid-agnostic (no R-290-transfer caveat, unlike Han). At the design point the streams sit
at $Re \approx 1{,}600$ (water) and $\approx 460$ (glycol), well inside the correlation's
range.

% ── §4.8 ──────────────────────────────────────────────────────────────────────
\section{Implementation in \texttt{economizer.py}}

\subsection{Per-Stream Evaluation}

The private helper \texttt{\_martin\_dp(m\_dot, A\_flow, fluid, T\_avg)} evaluates
Eqs.~(Martin\,1)--(Martin\,3) for one stream: it pulls $\rho$ and $\mu$ from CoolProp at the
stream's mean temperature, forms the per-channel mass flux $G = \mdot/A_{\mathrm{flow}}$
with $A_{\mathrm{flow}} = N_{cp}\,b\,L_w$, computes $Re$, selects the laminar or turbulent
branch, and returns $\Delta P$. \texttt{calc\_pressure\_drops()} calls it twice --- once for
water, once for glycol --- so each side gets its own $G$, $Re$, $f$ and $\Delta P$.

\subsection{No Zone Splitting}

Because neither stream changes phase, there is no boiling/condensing/desuperheating zone
decomposition: each stream is a single sensible pass over the full plate length $L_v$. This
makes the economizer model markedly simpler than the three-zone condenser model.

% ── §4.9 ──────────────────────────────────────────────────────────────────────
\section{Geometry Parameter Assignment}

The corrugation family ($\Dh$, $\beta$, $p_{co}$, $b$) is inherited from the
evaporator/condenser for consistency; the frame dimensions ($L_w$, $L_v$) and channel
counts are scaled up for the larger economizer duty and its higher flows. Channel counts
were chosen to land the channel velocity near 0.45\,m\,s$^{-1}$ --- high enough to support
$U = 3{,}500$\,W\,m$^{-2}$K$^{-1}$, low enough to keep $\Delta P$ modest.

\begin{table}[h!]
\caption{Economizer geometry block values, with derivation status.}
\begin{tabularx}{\linewidth}{lllLl}
\toprule
\textbf{Parameter} & \textbf{Value} & \textbf{SI} & \textbf{Basis} & \textbf{Status} \\
\midrule
$\Dh$                & 4\,mm         & 0.004\,m      & Same corrugation family as evap/cond            & \assumed \\[2pt]
$\Lambda\,(p_{co})$  & 5\,mm         & 0.005\,m      & Same as evap/cond                               & \assumed \\[2pt]
$\beta\,(\varphi)$   & 30\textdegree & ---           & Used directly in Martin (\S\ref{econ:sec:martin}) & \assumed \\[2pt]
$b$                  & 2.34\,mm      & 0.00234\,m    & $= \Dh\phi/2$, $\phi = 1.17$                     & \derived \\[2pt]
$L_w$                & 250\,mm       & 0.25\,m       & Larger frame (economizer flows)                 & \assumed \\[2pt]
$L\,(L_v)$           & 700\,mm       & 0.70\,m       & Larger frame                                    & \assumed \\[2pt]
$N_{cp}$ (per side)  & 24            & 24            & Sized for $v \approx 0.45$\,m\,s$^{-1}$          & \assumed \\[2pt]
$A_{\mathrm{flow}}$ (per side) & 0.0140\,m$^2$ & 0.0140\,m$^2$ & $= N_{cp}\,b\,L_w$                    & \derived \\
\bottomrule
\end{tabularx}
\end{table}

% ── §4.10 ─────────────────────────────────────────────────────────────────────
\section{Results at the Free-Cooling Design Point}

\begin{table}[h!]
\caption{Economizer computed results (\texttt{economizer.py}, design point).}
\begin{tabularx}{\linewidth}{lLll}
\toprule
\textbf{Quantity} & \textbf{Stream / basis} & \textbf{Water} & \textbf{Glycol (30\,\% PG)} \\
\midrule
Mass flow $\mdot$        & from $Q$, $\Delta T = 6$\,K   & 5.97\,kg/s & 6.52\,kg/s \\
Volume flow              & at stream density            & 21.5\,m$^3$/h & 22.8\,m$^3$/h \\
Channel mass flux $G$    & $\mdot/A_{\mathrm{flow}}$    & 425\,kg\,m$^{-2}$s$^{-1}$ & 464\,kg\,m$^{-2}$s$^{-1}$ \\
Channel velocity         & $G/\rho$                     & 0.43\,m/s & 0.45\,m/s \\
Reynolds number $Re$     & $G\,\Dh/\mu$                 & 1{,}617 & 456 \\
Friction factor $f$      & Eq.\,(Martin\,1)             & 0.1052 & 0.1420 \\
Pressure drop $\Delta P$ & Eq.\,(Martin\,3)             & \textbf{6.67\,kPa} & \textbf{10.43\,kPa} \\
\midrule
\multicolumn{2}{l}{Duty $Q$}                            & \multicolumn{2}{l}{150.0\,kW} \\
\multicolumn{2}{l}{LMTD (counter-flow, balanced)}       & \multicolumn{2}{l}{6.0\,K} \\
\multicolumn{2}{l}{$UA$}                                & \multicolumn{2}{l}{25.0\,kW\,K$^{-1}$} \\
\multicolumn{2}{l}{Area required ($U=3{,}500$)}         & \multicolumn{2}{l}{7.14\,m$^2$ (8.6\,m$^2$ margined)} \\
\multicolumn{2}{l}{Plate count ($\approx$0.175\,m$^2$/plate, $\times$1.2)} & \multicolumn{2}{l}{$\approx$49 plates} \\
\bottomrule
\end{tabularx}
\end{table}

Both pressure drops are single-digit-to-low-teens kPa --- deliberately modest, so the
loop-pump penalty stays small and the free-cooling COP benefit is preserved. The exchanger
meets the 100\,\% design-load free-cooling requirement of ASHRAE~90.1~\S6.5.1 at
OAT~$= 4$\,\textdegree C.

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Dry Cooler (Outdoor Air-Cooled Heat Rejection)}
\label{ch:dry}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Thermal Sizing, Vendor Selection, and Fan Operation}

% ── §5.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis and Role}

The dry cooler is the final heat-rejection step of the glycol loop: an outdoor,
finned-tube, air-cooled heat exchanger with variable-speed axial fans that rejects heat
from the 30\,\% propylene-glycol (PG) loop directly to ambient air. It operates at two
qualitatively different duties depending on the mode of the plant:

\begin{itemize}
  \item \textbf{Mechanical mode.} The compressor is running; the dry cooler rejects both
        the evaporator's refrigerating effect \emph{and} the compressor's shaft work,
        received from the condenser (Chapter~\ref{ch:cond}) as hot glycol at
        46\,\textdegree C.
  \item \textbf{Free-cooling mode.} The compressor is off; the dry cooler instead supplies
        cold glycol directly to the economizer (Chapter~\ref{ch:econ}), rejecting only the
        bare 150\,kW IT/cooling load with no compressor-work addition.
\end{itemize}

These are sized and checked as two \emph{separate} operating points on the \emph{same}
physical coil --- a single piece of hardware, evaluated twice.

\subsection{Why a Different Method Than the Plate Heat Exchangers}
\label{dry:sec:whydifferent}

The evaporator, condenser, and economizer (Chapters~\ref{ch:evap}--\ref{ch:econ}) are all
single-pass, counter-flow, chevron-plate heat exchangers, sized by LMTD and evaluated with
the Han, Lee \& Kim (2003) two-phase or Martin (1996) single-phase chevron-plate friction
correlations. None of that carries over to the dry cooler, because it is a fundamentally
different exchanger type:

\begin{itemize}
  \item \textbf{Flow arrangement.} Air crosses a finned round-tube bundle
        \emph{perpendicular} to the glycol flow, over several tube rows --- a
        \textbf{cross-flow} arrangement, not counter-current. A single LMTD systematically
        mis-predicts duty for this geometry.
  \item \textbf{Geometry.} Both plate-friction correlations are regressed against chevron
        \emph{plates}; neither applies to air flowing over finned \emph{round tubes}.
  \item \textbf{A fan, not a pump, drives the air side}, and it is variable-speed --- a new
        degree of freedom (and a new energy term for the facility PUE) that the plate
        exchangers do not have.
\end{itemize}

This chapter therefore uses the \textbf{effectiveness--NTU method} (cross-flow, both fluids
unmixed) for the thermal duty, \textbf{fan affinity laws} for the variable-speed fan power,
and (Part~B) a \textbf{vendor-anchored scaling method} for the glycol-side pressure drop
rather than an independent friction correlation.

% ── §5.2 ──────────────────────────────────────────────────────────────────────
\section{Governing Method: Cross-Flow Effectiveness--NTU}
\label{dry:sec:epsntu}

For a cross-flow exchanger with both fluids unmixed, the standard approximation
(Incropera, \emph{Fundamentals of Heat and Mass Transfer}) is:

\begin{equation}
  \varepsilon = 1 - \exp\left\{\frac{1}{C_r}\,NTU^{0.22}
  \left[\exp\!\left(-C_r\,NTU^{0.78}\right) - 1\right]\right\},
  \qquad C_r = \frac{C_{\min}}{C_{\max}}
  \tag{$\varepsilon$-NTU}
  \label{eq:epsntu}
\end{equation}

with $C = \mdot\,c_p$ the capacity rate of each stream. \textbf{Sizing} (mechanical-mode
design point, \S\ref{dry:sec:mechdesign}) uses Eq.~\eqref{eq:epsntu} \emph{backward}: the
required $\varepsilon$ is computed from the duty and terminal temperatures, and $NTU$ ---
which cannot be isolated algebraically from Eq.~\eqref{eq:epsntu} --- is obtained by
numerical root-finding (\texttt{scipy.optimize.brentq}), after which $UA = NTU\cdot C_{\min}$.
\textbf{Off-design checking} (free-cooling point, \S\ref{dry:sec:freecool}) uses the same
equation \emph{forward}: holding $UA$ fixed (scaled for reduced air flow), a second
root-finding search finds the air mass flow that reproduces a target duty at new terminal
temperatures. Both uses are implemented in \texttt{dry\_cooler.py}
(\texttt{size\_design\_point()} and \texttt{predict\_off\_design()} respectively).

% ── §5.3 ──────────────────────────────────────────────────────────────────────
\section{Mechanical-Mode Design Point}
\label{dry:sec:mechdesign}

\subsection{Required Duty}

The dry cooler must reject both the IT/cooling load and the compressor's shaft work:

\[
  Q_{\mathrm{cond}} = Q_{\mathrm{evap}} + W_{\mathrm{comp}}
  = 150\,\mathrm{kW} + W_{\mathrm{comp}}
\]

Targeting the project's minimum COP requirement of 3.5 gives an upper bound on compressor
work, $W_{\mathrm{comp}} \leq 150/3.5 \approx 42.9$\,kW, and hence
$Q_{\mathrm{cond}} \lesssim 193$\,kW --- rounded to a \textbf{190\,kW} preliminary design
duty (Chapter~\ref{ch:cond}). \textbf{This number is provisional}: it is derived backward
from the COP \emph{requirement}, not from a completed compressor model, and must be
reconfirmed once the compressor chapter (pending) supplies a real $W_{\mathrm{comp}}$ at the
actual operating point.

\subsection{Design-Point Inputs and Sizing Result}

\begin{table}[h!]
\caption{Dry cooler mechanical-mode design basis and \texttt{size\_design\_point()} result.}
\begin{tabularx}{\linewidth}{lLl}
\toprule
\textbf{Parameter} & \textbf{Value} & \textbf{Basis} \\
\midrule
Target duty, $Q$                    & 190\,kW                        & COP-derived (provisional; \S above) \\
Glycol inlet\,/\,outlet              & 46.0\,/\,40.0\,\textdegree C   & Condenser outlet (Ch.~\ref{ch:cond}) \\
Ambient design DB                    & 35.0\,\textdegree C            & Project spec \\
Secondary fluid                      & 30\,\% propylene glycol        & \texttt{INCOMP::MPG[0.30]} \\
Air-side temperature rise, $\Delta T_{\mathrm{air}}$ & 5.56\,K        & \derived\ --- from vendor selection, \S\ref{dry:sec:vendor} \\
\midrule
Glycol mass flow, $\mdot_{\mathrm{gly}}$  & 9.07\,kg/s (140.8\,gpm)  & Energy balance \\
Air mass flow, $\mdot_{\mathrm{air}}$     & 38.09\,kg/s (122{,}071\,m$^3$/h) & Energy balance \\
$C_{\min}$\,/\,$C_{\max}$                 & 35.54\,/\,38.35\,kW\,K$^{-1}$ & Glycol is $C_{\min}$ \\
$C_r$                                     & 0.927                    & $C_{\min}/C_{\max}$ \\
Required effectiveness, $\varepsilon$     & 0.545                    & Eq.~\eqref{eq:epsntu}, inverse \\
$NTU$                                     & 1.331                    & Root-found (\texttt{brentq}) \\
\textbf{Required $UA$}                    & \textbf{47.32\,kW\,K$^{-1}$} & $= NTU \times C_{\min}$ \\
\bottomrule
\end{tabularx}
\end{table}

Note that the air-side rise of 5.56\,K was \emph{not} an initial free design choice: an
early iteration of this model assumed a placeholder 10\,K rise before a real vendor unit
had been selected. Once the Kelvion selection (\S\ref{dry:sec:vendor}) returned an actual
air outlet temperature, the model was re-run with the real 5.56\,K value, which is what is
reported here.

% ── §5.4 ──────────────────────────────────────────────────────────────────────
\section{Free-Cooling Performance Check}
\label{dry:sec:freecool}

ASHRAE~90.1-2022~\S6.5.1 requires the free-cooling path to carry 100\,\% of the design
cooling load at the qualifying outdoor condition. Holding the \emph{same} $UA$ (scaled for
reduced air flow via $h_{\mathrm{air}} \sim \mdot_{\mathrm{air}}^{0.6}$, a standard
Reynolds-power approximation for finned tube banks with air-side resistance dominant),
\texttt{predict\_off\_design()} solves for the air flow that delivers the free-cooling
design duty:

\begin{table}[h!]
\caption{Free-cooling check: same physical coil, opposite operating point.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Target duty, $Q$                    & 150\,kW (bare IT load, no compressor) \\
Glycol inlet (from economizer)      & 15\,\textdegree C \\
Ambient DB                          & 4\,\textdegree C (ASHRAE~90.1 full-free-cooling threshold) \\
\midrule
Air mass flow required              & 20.75\,kg/s ($=54.5\,\%$ of design air flow) \\
Fan speed required                  & $\approx$54.5\,\% \\
Glycol leaving temperature (model)  & 10.70\,\textdegree C \\
\bottomrule
\end{tabularx}
\end{table}

The coil sized for the hot/mechanical duty comfortably meets the cold/free-cooling duty at
roughly half fan speed --- confirming the ASHRAE~90.1 requirement is satisfied without a
separate, dedicated free-cooling coil.

\subsection{Open Item: Glycol Flow Assumption in Free-Cooling Mode}
\label{dry:sec:openflow}

The model above holds the glycol mass flow \emph{fixed} at the mechanical-mode design value
(9.07\,kg/s, a fixed-speed glycol pump assumption), so in free-cooling mode the glycol only
cools by $\approx$4.2\,K (15\,$\to$\,10.7\,\textdegree C) rather than the full 6\,K span
(15\,$\to$\,9\,\textdegree C) assumed in the economizer's own design basis
(Chapter~\ref{ch:econ}, \S\ref{econ:sec:cascade}), which uses a glycol flow of
6.52\,kg/s. \textbf{These two chapters currently disagree on the free-cooling glycol
flow rate}, and this should be reconciled before the plant design is finalised --- either
by specifying a variable-speed glycol pump (matching the economizer's 6.52\,kg/s target
in free-cooling mode and 9.07\,kg/s in mechanical mode), or by re-running the dry cooler
free-cooling check at the economizer's 6.52\,kg/s flow instead of the fixed design value.
This is flagged here rather than silently resolved, since the correct answer depends on a
glycol-pump control-strategy decision that has not yet been made elsewhere in the report.

% ── §5.5 ──────────────────────────────────────────────────────────────────────
\section{Vendor Selection: Kelvion Select RT}
\label{dry:sec:vendor}

\subsection{Selection Tool and Inputs}

Unlike the evaporator and condenser (selected via Kelvion Select PHE for brazed plate
heat exchangers), the dry cooler was selected via \textbf{Kelvion Select RT}
(formerly ``GPC''), Kelvion's configurator for condensers, dry coolers, gas coolers, and
air coolers. Using the same vendor family as the plate exchangers keeps the plant on a
single manufacturer for procurement and spares commonality.

\begin{table}[h!]
\caption{Kelvion Select RT capacity-requirement inputs (mechanical-mode design point).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Field} & \textbf{Value entered} \\
\midrule
Fluid                & Propylene Glycol, 30.0\,\%\,vol \\
Capacity (active input) & 648.3\,MBH ($=190$\,kW) \\
Fluid inlet\,/\,outlet & 114.8\,\textdegree F\,/\,104.0\,\textdegree F ($=46.0/40.0$\,\textdegree C) \\
Calculation mode     & Fixed fluid temperatures \\
Ambient              & 95.0\,\textdegree F ($=35.0$\,\textdegree C) \\
Altitude             & 699\,ft ($\approx$213\,m, Champaign, IL elevation) \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{Selection Notes}

Two points in the selection process are worth recording for reproducibility. First, the
Select RT capacity screen has two mutually exclusive driving inputs (``Capacity'' and
``Volume flow rate''); an initial run left the flow-rate radio active, silently returning
undersized results ($\approx$172--181\,kW instead of the 190\,kW target). Re-selecting the
Capacity radio and re-running corrected this. Second, the tool defaults to Ethylene Glycol;
this was corrected to Propylene Glycol (30\,\%\,vol) to match the project's secondary
fluid.

\subsection{Candidate Comparison}

The corrected selection returned a results table of qualifying units (\texttt{ULF} flatbed
series), sorted here by fan count and sound level:

\begin{table}[h!]
\caption{Selected candidates meeting the 190\,kW target (partial list; European decimal
notation converted).}
\begin{tabularx}{\linewidth}{lLLLlL}
\toprule
\textbf{Type} & \textbf{Capacity} & \textbf{$\Delta P$} & \textbf{Air flow} & \textbf{Fans} & \textbf{$L_{pA}$ (33ft)} \\
\midrule
\textbf{ULF-PA104Y4V-096Z100} & 213.2\,kW & 48.3\,kPa & 122{,}071\,m$^3$/h & \textbf{4} & \textbf{60\,dB(A)} \\
ULF-PB203K3H-091Z105          & 211.2\,kW & 41.4\,kPa & 152{,}750\,m$^3$/h & 6         & 70\,dB(A) \\
ULF-MC105Y3H-096Z110          & 212.1\,kW & 62.1\,kPa & 162{,}700\,m$^3$/h & 5         & 63\,dB(A) \\
\bottomrule
\end{tabularx}
\end{table}

\textbf{Selected: ULF-PA104Y4V-096Z100.} With only 4 fans (simplest, fewest maintenance
points) and the lowest sound pressure level (60\,dB(A) at 33\,ft --- a full 10\,dB quieter
than the 6-fan alternative), it is the strongest candidate for a data-centre site where
noise near occupied space may be a constraint. The 12.2\,\% capacity margin over the
190\,kW target is an accepted consequence of the catalog's discrete speed-tap steps
(``Z090''--``Z110'' variants of the same physical unit).

% ── §5.6 ──────────────────────────────────────────────────────────────────────
\section{Selected Unit Datasheet: Kelvion ULF-PA104Y4V-096Z100}
\label{dry:sec:datasheet}

\begin{table}[h!]
\caption{Selected unit --- key specifications (Kelvion Select RT datasheet, Jul 2026).}
\begin{tabularx}{\linewidth}{lLl}
\toprule
\textbf{Category} & \textbf{Specification} & \textbf{Value} \\
\midrule
\multirow{5}{*}{Basic data}
  & Capacity                    & 213.23\,kW (727.56\,MBH) \\
  & Glycol flow                 & 9.07\,kg/s (140.8\,gpm) \\
  & Glycol inlet\,/\,outlet     & 46.0\,/\,40.0\,\textdegree C \\
  & Glycol-side pressure drop   & \textbf{48.26\,kPa (7\,psi)} \\
  & Coils $\times$ sections $\times$ circuits & $1\times2\times34$ (68 total circuits), 4 passes \\
\midrule
\multirow{4}{*}{Air data}
  & Air volume flow             & 122{,}071\,m$^3$/h (71{,}849\,cfm) \\
  & Air outlet temperature      & 40.56\,\textdegree C (105.0\,\textdegree F) \\
  & Coil / air direction        & Vertical coil, horizontal air \\
  & Altitude                    & 213\,m (699\,ft) \\
\midrule
\multirow{4}{*}{Heat exchanger}
  & Surface area                & 938.5\,m$^2$ (10{,}102\,ft$^2$) \\
  & Fin spacing                 & 2.3\,mm (11\,FPI) \\
  & Internal fluid velocity     & 1.097\,m/s (3.6\,ft/s) \\
  & Max.\ operating pressure    & 1.0\,MPa (145\,psi), PED Category ``0'' \\
\midrule
\multirow{5}{*}{Fans}
  & Configuration               & 4$\times$ EC axial, 460V/3PH/50-60Hz, IP55 \\
  & Fan diameter                & 0.960\,m (37.8\,in) \\
  & Nameplate max (1100\,rpm)   & 4.40\,kW/fan $=$ \textbf{17.60\,kW total} \\
  & Selected operating point (1000\,rpm) & 2.685\,kW/fan $=$ \textbf{10.74\,kW total} \\
  & Sound power\,/\,pressure (33\,ft) & 92\,dB(A) $L_{wA}$ \,/\, 60\,dB(A) $L_{pA}$ \\
\midrule
\multirow{3}{*}{Materials \& construction}
  & Tubes\,/\,fins\,/\,casing   & Copper\,/\,Aluminium\,/\,Galvanised steel \\
  & Finish                      & Painted RAL~7032 (Pebble Grey) \\
  & Regulatory                  & UL Listed \\
\midrule
\multirow{2}{*}{Physical}
  & Dimensions (L$\times$W$\times$H) & 5.19\,m $\times$ 1.30\,m $\times$ 2.33\,m \\
  & Weight (dry\,/\,incl.\ fluid)     & 917\,kg\,/\,1{,}077\,kg \\
\bottomrule
\end{tabularx}
\end{table}

\noindent Kelvion configuration code: \texttt{ULF-PA104Y4V-096Z100-11F44723-1054}
(selection dated Jul~6,~2026).

% ── §5.7 ──────────────────────────────────────────────────────────────────────
\section{Model Validation Against the Vendor Datasheet}
\label{dry:sec:validation}

Feeding the \emph{real} vendor design duty (213.23\,kW) and \emph{real} air-side rise
(5.56\,K, replacing the earlier placeholder 10\,K) back into the
$\varepsilon$-NTU model (\S\ref{dry:sec:mechdesign}) allows a direct check of the model
against Kelvion's own thermodynamic calculation:

\begin{table}[h!]
\caption{Effectiveness-NTU model prediction vs.\ Kelvion Select RT datasheet.}
\begin{tabularx}{\linewidth}{lLLl}
\toprule
\textbf{Quantity} & \textbf{Model} & \textbf{Vendor} & \textbf{Difference} \\
\midrule
Air volume flow    & 124{,}097\,m$^3$/h & 122{,}071\,m$^3$/h & $+1.7\,\%$ \\
Glycol volume flow & 8.81\,L/s          & 8.884\,L/s         & $-0.9\,\%$ \\
\bottomrule
\end{tabularx}
\end{table}

Agreement within $\pm 2\,\%$ on both streams is a strong validation of the cross-flow
$\varepsilon$-NTU approach for this application, given that the model uses no fitted
constants beyond the standard Incropera correlation --- everything else (duty,
temperatures, fluid properties) is a direct input.

% ── §5.8 ──────────────────────────────────────────────────────────────────────
\section{Fan Operation, Variable-Speed Control, and Annual Energy}
\label{dry:sec:fans}

\subsection{Affinity-Law Fan Power}

The selected unit's 4 EC (electronically commutated) fans are natively variable-speed,
matching the fan-speed-modulation control strategy assumed throughout this chapter. Fan
power follows the standard affinity laws:

\[
  \dot V \propto N, \qquad \Delta p \propto N^2, \qquad P_{\mathrm{fan}} \propto N^3
\]

so that turning the fans down to the 54.5\,\% speed found in \S\ref{dry:sec:freecool}
draws only $\approx 0.545^3 \approx 16\,\%$ of rated power --- the physical basis for why
variable-speed fan control materially improves annual facility PUE relative to fixed-speed
operation.

\subsection{Annual Free-Cooling Fan Energy (Champaign, IL, TMY3)}

Using the real 8{,}760-hour Champaign TMY3 weather file (WMO~725315), each hour with
outdoor dry-bulb temperature $\leq 4$\,\textdegree C was passed through
\texttt{predict\_off\_design()} at the free-cooling condition (150\,kW, glycol
15\,\textdegree C inlet), using the vendor-confirmed rated fan power of 10.74\,kW:

\begin{table}[h!]
\caption{Annual free-cooling fan energy, real 8{,}760-hour TMY3 data (Kelvion-validated fan power).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Quantity} & \textbf{Value} \\
\midrule
Full free-cooling hours (OAT $\leq 4$\,\textdegree C)  & 2{,}542\,hrs\,/\,yr (29.0\,\% of the year) \\
Fan speed range across these hours                     & 9.8\,\%\,--\,54.5\,\% \\
Total free-cooling fan energy                           & \textbf{1{,}211\,kWh/yr} \\
Average fan power in this mode                          & 0.48\,kW \\
\bottomrule
\end{tabularx}
\end{table}

This is a substantial revision downward from earlier placeholder-based estimates
(which used an assumed, unvalidated fan rating); it is now anchored to a real,
vendor-confirmed selected-speed fan power and should be treated as the reportable
figure for the PUE ``other facility loads'' calculation.

% ── §5.9 ──────────────────────────────────────────────────────────────────────
\section{Annual Economizer Operating Regime (Champaign, IL, TMY3)}
\label{dry:sec:annualregime}

Using the same real 8{,}760-hour weather file, every hour of the year was classified into
one of the three ASHRAE~90.1 economizer regimes introduced in
Chapter~\ref{ch:econ},~\S\ref{econ:sec:cascade}:

\begin{table}[h!]
\caption{Annual hours by economizer regime, real TMY3 data (WMO 725315, Champaign, IL).}
\begin{tabularx}{\linewidth}{lLl}
\toprule
\textbf{Regime} & \textbf{Threshold} & \textbf{Annual hours (\%)} \\
\midrule
Full free cooling     & OAT $\leq 4$\,\textdegree C          & 2{,}542\,hrs (29.0\,\%) \\
Partial free cooling  & $4 < \mathrm{OAT} \leq 10$\,\textdegree C & 1{,}358\,hrs (15.5\,\%) \\
Mechanical only        & OAT $> 10$\,\textdegree C            & 4{,}860\,hrs (55.5\,\%) \\
\bottomrule
\end{tabularx}
\end{table}

Roughly 44.5\,\% of the year (full $+$ partial free cooling) sees some contribution from
the economizer loop, a direct consequence of Champaign's ASHRAE climate zone 5A winters
and a materially favourable input to the annual facility PUE calculation. \textbf{The
mechanical-mode 55.5\,\% of hours are counted here but not yet thermally simulated}: that
duty depends on the compressor's coefficient of performance at each hour's actual
condensing temperature, which requires the (pending) compressor chapter to close out.

\emph{Methodological note:} an earlier pass at this same calculation used a
\emph{monthly-average diurnal profile} (24 representative hours $\times$ 12 months) rather
than the real hourly trace, and under-counted full-free-cooling hours by
$\approx$440\,hrs/yr (2{,}101\,hrs vs.\ the 2{,}542\,hrs reported above) --- the smoothed
proxy misses real cold-snap extremes (the real annual minimum is $-27.4$\,\textdegree C,
which does not appear in any monthly-average table). The real 8{,}760-hour EPW file should
be used for all subsequent annual-performance work in this report, not the monthly-average
stat-file tables.

% ── Part B divider ────────────────────────────────────────────────────────────
\zonedivider{Part B \quad---\quad Pressure-Drop Model}

% ── §5.10 ─────────────────────────────────────────────────────────────────────
\section{Role of the Pressure-Drop Model}

As with the economizer (Chapter~\ref{ch:econ}, \S\ref{econ:sec:martin} onward), the dry
cooler's glycol-side pressure drop does not feed back into the refrigeration cycle's COP
(the dry cooler carries only glycol, never refrigerant); instead it sets the
\textbf{glycol pump head} required to circulate the loop, which is itself an energy
consumer in the facility's total (and hence part of PUE, alongside compressor and fan
energy).

\subsection{Why Not an Independent Friction Correlation}

Unlike the plate exchangers, where $D_h$, $\beta$, $b$, $L_w$, $L_v$ are catalog
parameters the model can use directly with the Han or Martin correlations, the dry
cooler's internal tube-circuit \emph{routing} (exact run length per circuit, number of
bends) is proprietary manufacturing detail that Kelvion does not publish. An early attempt
at an independent Darcy--Weisbach estimate (real circuit count, tube diameter back-solved
from the vendor's reported internal velocity, but a \emph{guessed} tube run length) came
out 75\,\% low against the vendor's real value (11.94\,kPa modelled vs.\ 48.26\,kPa
reported) --- a clear illustration that the missing tube-length input, not the underlying
physics, was the source of error. This was replaced with the vendor-anchored scaling
method below, which needs no tube-geometry input at all.

% ── §5.11 ──────────────────────────────────────────────────────────────────────
\section{Vendor-Anchored Pressure-Drop Scaling}
\label{dry:sec:dpscaling}

\subsection{Derivation}

For turbulent flow in a smooth circular tube, Darcy--Weisbach with the Blasius friction
factor gives:

\[
  \Delta P = f\,\frac{L}{D}\,\frac{1}{2}\rho\,v^2,
  \qquad f = 0.184\,Re^{-0.2},
  \qquad Re = \frac{\rho\,v\,D}{\mu}
\]

Substituting $f$ and collecting terms:

\begin{equation}
  \Delta P \;\propto\; \rho^{0.8}\,v^{1.8}\,\mu^{0.2}
  \qquad \text{(for fixed tube geometry } L, D\text{)}
  \tag{Scaling\,1}
  \label{eq:scaling1}
\end{equation}

For a fixed flow area (i.e.\ the \emph{same physical coil}, same $N_{\mathrm{circuits}}$
and tube diameter), velocity scales as $v \propto \mdot/\rho$, so the ratio of pressure
drops between two operating conditions \emph{on the same coil} is:

\begin{equation}
  \frac{\Delta P_2}{\Delta P_1} =
  \left(\frac{\rho_2}{\rho_1}\right)^{0.8}
  \left(\frac{\mdot_2\,\rho_1}{\mdot_1\,\rho_2}\right)^{1.8}
  \left(\frac{\mu_2}{\mu_1}\right)^{0.2}
  \tag{Scaling\,2}
  \label{eq:scaling2}
\end{equation}

\textbf{Crucially, the unknown tube length $L$, diameter $D$, and circuit count
$N_{\mathrm{circuits}}$ all cancel exactly} in Eq.~\eqref{eq:scaling2}. Given one real,
vendor-reported pressure drop at a reference condition, Eq.~\eqref{eq:scaling2} scales it
to \emph{any other} condition on the same coil using only $\mdot$, $\rho$, and $\mu$ ---
all directly available from CoolProp, with no geometric assumption required. This is
implemented as \texttt{DryCooler.scale\_pressure\_drop()}.

\subsection{Application: Design Point $\to$ Free-Cooling Point}

\begin{table}[h!]
\caption{Vendor-anchored pressure-drop scaling: mechanical design point $\to$ free-cooling point.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Quantity} & \textbf{Design point (ref.)} & \textbf{Free-cooling point} \\
\midrule
Glycol temperatures        & 46.0\,$\to$\,40.0\,\textdegree C & 15.0\,$\to$\,9.0\,\textdegree C \\
Average temperature        & 43.0\,\textdegree C               & 12.0\,\textdegree C \\
Glycol mass flow           & 9.07\,kg/s                        & 6.52\,kg/s \\
Density, $\rho$            & 1{,}011.7\,kg/m$^3$               & 1{,}027.2\,kg/m$^3$ \\
\textbf{Viscosity}, $\mu$  & 1.455\,mPa$\cdot$s                & \textbf{4.073\,mPa$\cdot$s} ($\approx$2.8$\times$ higher) \\
\midrule
Pressure drop, $\Delta P$  & \textbf{48.26\,kPa} (Kelvion, real) & \textbf{32.22\,kPa} (scaled, Eq.~\eqref{eq:scaling2}) \\
\bottomrule
\end{tabularx}
\end{table}

\noindent The scaling ratio $\Delta P_2/\Delta P_1 = 0.668$. Two competing effects
determine this result: the \emph{lower flow rate} at the free-cooling point pushes
$\Delta P$ down, while the \emph{nearly 3$\times$ higher glycol viscosity} at the colder
average temperature pushes it up. The flow-rate effect dominates, so the free-cooling
pressure drop is \emph{lower} than the mechanical-mode design point despite the glycol
being noticeably more viscous --- a result worth stating explicitly, since ``colder
$\Rightarrow$ lower pressure drop'' is not obvious on inspection.

\subsection{Validity Caveat}

The Reynolds number at the design point ($Re \approx 9{,}500$) is comfortably turbulent,
but at the free-cooling point it drops to $Re \approx 2{,}400$ --- close to the
laminar/turbulent transition ($Re \approx 2{,}300$--$4{,}000$), where the Blasius
correlation underlying Eq.~\eqref{eq:scaling1} is not rigorously validated. The scaled
32.22\,kPa should therefore be treated as a \textbf{reasonable extrapolation}, not an
exact result, pending vendor confirmation at that specific operating point (see
\S\ref{dry:sec:openitems}).

\emph{Note:} the glycol mass flow used for the free-cooling scaling above (6.52\,kg/s,
consistent with the economizer's own design basis) differs from the fixed-pump flow
(9.07\,kg/s) used in the thermal free-cooling check of \S\ref{dry:sec:freecool} --- the
same glycol-flow inconsistency flagged in \S\ref{dry:sec:openflow} propagates here and
should be resolved together with that item.

% ── §5.12 ──────────────────────────────────────────────────────────────────────
\section{Summary of Results at Both Operating Points}

\begin{table}[h!]
\caption{Dry cooler --- summary of all computed and vendor-confirmed results.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Quantity} & \textbf{Mechanical mode (design)} & \textbf{Free cooling} \\
\midrule
Duty, $Q$                    & 190\,kW target / 213.23\,kW selected & 150\,kW \\
Glycol temperatures          & 46.0\,$\to$\,40.0\,\textdegree C     & 15.0\,$\to$\,9.0\,\textdegree C (target) \\
Ambient DB                   & 35.0\,\textdegree C                  & 4.0\,\textdegree C \\
Fan speed                    & 100\,\% (1000\,rpm selected point)   & $\approx$54.5\,\% (model) \\
Fan power                    & \textbf{10.74\,kW} (vendor-confirmed)& 1.74\,kW (model) \\
Glycol-side $\Delta P$       & \textbf{48.26\,kPa} (vendor-confirmed)& 32.22\,kPa (scaled, \S\ref{dry:sec:dpscaling}) \\
Data source                  & Kelvion Select RT                    & \texttt{dry\_cooler.py} model \\
\bottomrule
\end{tabularx}
\end{table}

% ── §5.13 ──────────────────────────────────────────────────────────────────────
\section{Air-Side Pressure Drop --- Scope Note}

Air-side pressure drop across the finned tube bundle (and hence the fan's required
external static pressure) is \textbf{not independently modelled} in this chapter. Finned
bundle air-side friction is proprietary fin-geometry data, normally read directly from a
manufacturer's own selection software rather than derived from a general correlation with
no vendor coil to calibrate against. The Kelvion Select RT datasheet
(\S\ref{dry:sec:datasheet}) reports \textbf{0.00\,inWg external static pressure} at the
free-blow catalog rating condition used for this selection; a site-specific external
static pressure (accounting for ducting, louvers, or hail guards, if any) would need to be
supplied back into the Select RT tool for a final fan-curve check.

% ── §5.14 ──────────────────────────────────────────────────────────────────────
\section{Open Items and Recommendations}
\label{dry:sec:openitems}

\begin{enumerate}
  \item \textbf{Compressor-dependent design duty.} The 190\,kW mechanical-mode target
        duty is derived backward from the project's COP $\geq 3.5$ requirement, not from
        a completed compressor model. Reconfirm $Q_{\mathrm{cond}}$ once the (pending)
        compressor chapter supplies a real $W_{\mathrm{comp}}$, and re-select if the real
        duty differs materially from 190\,kW.
  \item \textbf{Free-cooling glycol flow inconsistency.} \S\ref{dry:sec:openflow} and
        \S\ref{dry:sec:dpscaling} both flag that the dry cooler model (fixed-pump,
        9.07\,kg/s) and the economizer chapter (6.52\,kg/s) currently assume different
        glycol flow rates in free-cooling mode. Resolve via an explicit glycol-pump
        control-strategy decision (fixed-speed vs.\ variable-speed) and re-run both
        chapters' free-cooling checks consistently.
  \item \textbf{Free-cooling operating point not vendor-confirmed.} Kelvion Select RT was
        only run at the mechanical-mode design point (\S\ref{dry:sec:vendor}). The
        free-cooling fan speed/power (\S\ref{dry:sec:freecool}) and the scaled pressure
        drop (\S\ref{dry:sec:dpscaling}) remain model estimates. Re-run the selection (or
        its performance-check mode) at 150\,kW / 4\,\textdegree C DB / glycol
        15\,$\to$\,9\,\textdegree C to obtain vendor-confirmed numbers for this point too.
  \item \textbf{Off-design $UA$ scaling exponent.} The 0.6 power-law exponent used to
        scale $UA$ with reduced air flow in \texttt{predict\_off\_design()}
        (\S\ref{dry:sec:epsntu}) is a standard approximation, not calibrated against this
        specific coil. Refine if a vendor part-load performance curve becomes available.
  \item \textbf{Air-side pressure drop / fan static pressure.} Not modelled here
        (\S\ref{dry:sec:openitems} above); confirm actual installed external static
        pressure requirements (ducting, louvres, site obstructions) against the Select RT
        fan curve before finalising fan selection.
  \item \textbf{Mechanical-mode annual hours not yet thermally simulated.}
        \S\ref{dry:sec:annualregime} counts 4{,}860\,hrs/yr of mechanical-mode operation
        but does not yet compute the dry cooler's duty or fan energy across those hours,
        since that requires the (pending) compressor's COP as a function of hourly
        condensing temperature.
\end{enumerate}

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Electronic Expansion Valve (EEV)}
\label{ch:eev}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Isenthalpic Throttling Model}

% ── §6.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis and Role}

The electronic expansion valve (EEV) is the fourth and final component of the refrigerant
loop, closing the cycle between the condenser (Chapter~\ref{ch:cond}) and the evaporator
(Chapter~\ref{ch:evap}): subcooled liquid R-290 leaving the condenser at the high
(condensing) pressure is throttled down to the low (evaporating) pressure, flashing
partially to vapour in the process, before entering the evaporator. In operation the EEV
modulates its orifice opening to hold a target evaporator superheat; \textbf{this chapter
models the steady design point only} --- the superheat control loop is a separate
discussion item, noted in \S\ref{eev:sec:limitations}.

\subsection{Why Isenthalpic, Not a Pressure-Drop Correlation}
\label{eev:sec:isenthalpic}

Unlike every other component in this report, the EEV needs no Han (2003) or Martin (1996)
friction correlation at all. Throttling across a valve is \textbf{adiabatic and does no
shaft work}, so the steady-flow energy balance collapses to:

\[
  h_{\mathrm{out}} = h_{\mathrm{in}}
\]

The pressure drop across the valve is not a frictional loss to be \emph{modelled} ---
it is the entire \emph{design intent} of the component: the valve exists specifically to
create the pressure difference between the condensing and evaporating sides of the cycle.
The valve's mechanical sizing (Part~B) determines \emph{how large an orifice} produces a
given mass flow at a given $\Delta P$, not the $\Delta P$ itself, which is fixed
externally by the condensing and evaporating pressures the rest of the cycle establishes.

% ── §6.2 ──────────────────────────────────────────────────────────────────────
\section{Inlet State: Subcooled Liquid from the Condenser}
\label{eev:sec:inlet}

The EEV inlet state is taken directly as the condenser outlet state
(Chapter~\ref{ch:cond}), with no liquid-line pressure drop modelled between the two
components (a standard simplifying assumption for a short, well-insulated liquid line;
flagged in \S\ref{eev:sec:limitations}).

\begin{table}[h!]
\caption{EEV inlet state (= condenser outlet, Chapter~\ref{ch:cond}).}
\begin{tabularx}{\linewidth}{lLl}
\toprule
\textbf{Parameter} & \textbf{Value} & \textbf{Basis} \\
\midrule
Refrigerant                          & R-290 (propane)     & Project spec \\
Inlet pressure, $p_{\mathrm{in}}$    & 17.89\,bar(a)        & Condensing pressure, 52\,\textdegree C sat.\ (Ch.~\ref{ch:cond}) \\
Inlet enthalpy, $h_{\mathrm{in}}$    & 327.6\,kJ/kg         & Subcooled outlet, 47\,\textdegree C (Ch.~\ref{ch:cond}, \S\ref{cond:sec:subcool}) \\
Refrigerant mass flow, $\mdot_r$     & 0.553\,kg/s\textsuperscript{*} & From condenser: $\mdot_r = Q_{\mathrm{cond}}/\Delta h$ \\
Valve discharge coefficient, $C_d$   & 0.65                 & \assumed\ --- typical EEV range 0.6--0.7 \\
\bottomrule
\end{tabularx}

{\small \textsuperscript{*}Recheck against confirmed $\mdot_r$ from the compressor module, consistent
with the same caveat carried in Chapters~\ref{ch:evap} and~\ref{ch:cond}.}
\end{table}

\texttt{calc\_inlet\_state()} recovers the valve-inlet temperature and subcooling from
$(p_{\mathrm{in}}, h_{\mathrm{in}})$ via CoolProp:

\[
  T_{\mathrm{in}} = T(h_{\mathrm{in}}, p_{\mathrm{in}}),
  \qquad
  \Delta T_{\mathrm{sub}} = T_{\mathrm{bubble}}(p_{\mathrm{in}}) - T_{\mathrm{in}}
\]

\subsection{Consistency Check Against the Condenser Chapter}
\label{eev:sec:consistency}

Evaluating this independently returns $T_{\mathrm{in}} = 47.01$\,\textdegree C and
$\Delta T_{\mathrm{sub}} = 4.99$\,K --- matching the condenser chapter's stated 47\,\textdegree C
outlet temperature and 5\,K design subcooling (\S\ref{cond:sec:subcool}) to within
rounding. This is a genuine cross-chapter validation: the condenser and EEV models were
built independently but agree on the same thermodynamic state, confirming the enthalpy
value carried between the two chapters is internally consistent.

% ── §6.3 ──────────────────────────────────────────────────────────────────────
\section{Outlet State: Isenthalpic Flash to the Evaporating Pressure}
\label{eev:sec:outlet}

The outlet pressure is set by the evaporator's operating pressure
(Chapter~\ref{ch:evap}), and the outlet enthalpy is, by the energy balance of
\S\ref{eev:sec:isenthalpic}, unchanged from the inlet:

\begin{table}[h!]
\caption{EEV outlet state (= evaporator inlet, Chapter~\ref{ch:evap}).}
\begin{tabularx}{\linewidth}{lLl}
\toprule
\textbf{Parameter} & \textbf{Value} & \textbf{Basis} \\
\midrule
Outlet pressure, $p_{\mathrm{out}}$   & 5.84\,bar(a)        & Evaporating pressure, 7\,\textdegree C sat.\ (project spec) \\
Outlet enthalpy, $h_{\mathrm{out}}$   & 327.6\,kJ/kg $=h_{\mathrm{in}}$ & Isenthalpic \\
\textbf{Evaporating temperature}, $T_{\mathrm{out}}$ & \textbf{7.00\,\textdegree C} & Saturation temp.\ at $p_{\mathrm{out}}$ \\
\textbf{Outlet quality (flash gas)}, $x_{\mathrm{out}}$ & \textbf{0.301 (30.1\,\%)} & $(h_{\mathrm{out}} - h_f)/(h_g - h_f)$ \\
Pressure drop across valve, $\Delta P$ & 12.05\,bar (1{,}204.8\,kPa) & $= p_{\mathrm{in}} - p_{\mathrm{out}}$ \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{Interpreting the 30\,\% Flash Gas Fraction}

Roughly 30\,\% of the refrigerant mass flashes to vapour \emph{immediately upon throttling},
before any heat is absorbed in the evaporator. This is normal and expected: the liquid
entering the valve at 47\,\textdegree C is far hotter than the 7\,\textdegree C saturation
temperature on the low-pressure side, so a large fraction of the enthalpy difference is
released as flash gas rather than being available for useful refrigeration. This directly
motivates the condenser's 5\,K design subcooling (Chapter~\ref{ch:cond},
\S\ref{cond:sec:subcool}): every additional kelvin of subcooling reduces the flash-gas
fraction and increases the refrigerating effect delivered per unit mass flow, at the cost
of a larger condenser subcooling zone.

% ── Part B divider ────────────────────────────────────────────────────────────
\zonedivider{Part B \quad---\quad Orifice / Mechanical Sizing}

% ── §6.4 ──────────────────────────────────────────────────────────────────────
\section{Role of the Orifice Sizing Model}

Sections~\ref{eev:sec:inlet}--\ref{eev:sec:outlet} establish the thermodynamic states either
side of the valve; they say nothing about the \emph{physical valve} needed to produce that
pressure drop at the required mass flow. Part~B closes that gap with a first-cut orifice
flow area, which is the number actually used to shortlist a real EEV from a manufacturer's
capacity/$K_v$ tables (e.g.\ Danfoss ETS, Emerson/Alco EX series).

% ── §6.5 ──────────────────────────────────────────────────────────────────────
\section{Incompressible Orifice Flow Model}
\label{eev:sec:orifice}

\texttt{calc\_orifice()} uses the standard incompressible-liquid orifice equation,
evaluated at the liquid inlet state:

\begin{equation}
  \mdot_r = C_d\,A_{\mathrm{orifice}}\,\sqrt{2\,\rho_{\mathrm{in}}\,\Delta P}
  \qquad\Longrightarrow\qquad
  A_{\mathrm{orifice}} = \frac{\mdot_r}{C_d\sqrt{2\,\rho_{\mathrm{in}}\,\Delta P}}
  \tag{Orifice\,1}
  \label{eq:orifice}
\end{equation}

with $\rho_{\mathrm{in}}$ the subcooled liquid density at the valve inlet (from CoolProp,
$\rho_{\mathrm{in}} = 455.6$\,kg/m$^3$ at the design state).

\subsection{Why This Is a First-Cut Estimate, Not a Final Selection}
\label{eev:sec:whyfirstcut}

Equation~\eqref{eq:orifice} assumes single-phase incompressible flow through the orifice.
In reality, the flow begins flashing \emph{inside} the valve port itself (the 30.1\,\%
outlet quality of \S\ref{eev:sec:outlet} does not appear instantaneously at the valve exit
plane; some of it forms within the throttling passage), which increases the specific
volume and alters the effective discharge behaviour relative to a purely liquid orifice.
Manufacturers account for this with two-phase-corrected $K_v$/capacity ratings, obtained
from flow-bench testing rather than derived analytically. Equation~\eqref{eq:orifice}
therefore gives a \textbf{flow-area estimate suitable for an initial vendor shortlist},
not a substitute for that vendor's own capacity table.

% ── §6.6 ──────────────────────────────────────────────────────────────────────
\section{Orifice Sizing Results}

\begin{table}[h!]
\caption{EEV orifice sizing at the design point (\texttt{eev.py}).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Quantity} & \textbf{Value} \\
\midrule
Liquid density at inlet, $\rho_{\mathrm{in}}$ & 455.6\,kg/m$^3$ \\
Pressure drop, $\Delta P$                     & 1{,}204.8\,kPa (12.05\,bar) \\
Discharge coefficient, $C_d$                  & 0.65 (\assumed) \\
\textbf{Orifice flow area}, $A_{\mathrm{orifice}}$ & \textbf{25.68\,mm$^2$} \\
\textbf{Orifice diameter}, $d_{\mathrm{orifice}}$  & \textbf{5.72\,mm} \\
\bottomrule
\end{tabularx}
\end{table}

This is a modest orifice diameter, consistent with a 150\,kW-class R-290 system; it sets
the flow-area target for shortlisting a real EEV against a manufacturer's two-phase
capacity table, per \S\ref{eev:sec:whyfirstcut}.

% ── §6.7 ──────────────────────────────────────────────────────────────────────
\section{Limitations and Open Items}
\label{eev:sec:limitations}

\begin{enumerate}
  \item \textbf{Superheat control is not modelled here.} The EEV's real function is to
        \emph{modulate} its orifice opening to hold a target evaporator superheat under
        varying load --- a dynamic control problem, distinct from the single steady design
        point analysed in this chapter. A control-loop discussion (target superheat,
        response time, hunting/stability) is a separate item for the compressor/controls
        chapter once available.
  \item \textbf{No liquid-line pressure drop.} The valve inlet state is taken directly as
        the condenser outlet state, with no allowance for pipe friction or elevation change
        in the liquid line between the two components. The liquid line's diameter is now
        sized in Chapter~\ref{ch:piping} (\S\ref{piping:sec:liquid}), but its length and
        fittings remain unspecified per the project brief's scope; reasonable for a short,
        insulated run, but should be revisited once an actual piping layout is available.
  \item \textbf{Mass flow is compressor-dependent.} As in Chapters~\ref{ch:evap} and
        \ref{ch:cond}, $\mdot_r = 0.553$\,kg/s is derived from the provisional 190\,kW
        condenser duty, itself backed out from the COP $\geq 3.5$ requirement rather than a
        completed compressor model. Reconfirm once the compressor chapter is available.
  \item \textbf{Orifice sizing is a first-cut liquid-orifice estimate}
        (\S\ref{eev:sec:whyfirstcut}), not a vendor-validated two-phase capacity rating.
        Use $A_{\mathrm{orifice}} = 25.68$\,mm$^2$ / $d_{\mathrm{orifice}} = 5.72$\,mm as a
        starting point for a manufacturer catalog search, not a final selection.
\end{enumerate}

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Glycol Loop Circulation Pump}
\label{ch:pump}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad System Curve, Piping, and Duty Point Derivation}

% ── §7.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis and Role}

A single, variable-speed (VFD) circulation pump drives the 30\,\% propylene-glycol
intermediate loop. Per the bypass-valve arrangement shown in the system schematic
(Fig.~\ref{fig:setup}), the SAME physical pump serves two distinct circuits depending on
plant operating mode:

\begin{itemize}
  \item \textbf{Mechanical mode}: Dry Cooler $\leftrightarrow$ Condenser
        (Chapters~\ref{ch:dry}, \ref{ch:cond}), compressor running, glycol flow
        $\mdot_{\mathrm{glycol}} = 9.07$\,kg/s.
  \item \textbf{Free-cooling mode}: Dry Cooler $\leftrightarrow$ Economizer
        (Chapters~\ref{ch:dry}, \ref{ch:econ}), compressor off, glycol flow
        $\mdot_{\mathrm{glycol}} = 6.52$\,kg/s.
\end{itemize}

A \textbf{variable-speed} pump (rather than fixed-speed) is adopted specifically to resolve
a cross-chapter inconsistency identified during integration: at a single fixed flow rate,
the dry cooler's free-cooling-mode glycol span fell short of the full
15\,\textdegree C\,$\to$\,9\,\textdegree C economizer design span. Running the pump at
reduced speed in free-cooling mode, matched to the economizer's own 6.52\,kg/s design
flow, restores the intended glycol temperature span in that mode and additionally saves
pump energy (roughly with the cube of speed, per the affinity laws) during the
$\approx$55\,\% of annual hours the plant spends in free-cooling.

% ── §7.2 ──────────────────────────────────────────────────────────────────────
\section{System Curve}
\label{pump:sec:syscurve}

The pump must overcome the sum of all glycol-side resistances in whichever branch is
active. Two independent system curves therefore exist:

\[
  \Delta P_{\mathrm{sys,mech}}(\mdot) = \Delta P_{\mathrm{dry cooler}}
  + \Delta P_{\mathrm{condenser,glycol}} + \Delta P_{\mathrm{piping}}
\]
\[
  \Delta P_{\mathrm{sys,free}}(\mdot) = \Delta P_{\mathrm{dry cooler,free}}
  + \Delta P_{\mathrm{economizer,glycol}} + \Delta P_{\mathrm{piping}}
\]

Each component term is evaluated using the SAME correlation and geometry already
validated in that component's own chapter --- the condenser term is the Martin (1996)
correlation of \S\ref{cond:sec:martin} (corrected 40/46\,\textdegree C, 9.07\,kg/s design
point), the economizer term is \S\ref{econ:sec:martin}'s value as-is, and the dry cooler
terms are the vendor-confirmed mechanical-mode value and its free-cooling rescaling
(Chapter~\ref{ch:dry}), evaluated PARAMETRICALLY in $\mdot$ (not only at the single design
point) so a real intersection with the pump curve (\S\ref{pump:sec:curve}) can be solved.

\begin{table}[h!]
\caption{System curve component breakdown at each mode's design flow.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Component} & \textbf{Mechanical (9.07\,kg/s)} & \textbf{Free-cooling (6.52\,kg/s)} \\
\midrule
Dry cooler                & 48.26\,kPa (vendor)         & 32.24\,kPa (rescaled) \\
Condenser / Economizer    & 17.50\,kPa (Martin)         & 10.43\,kPa (as-modeled) \\
Piping (\S\ref{pump:sec:piping}) & 30.91\,kPa           & 19.55\,kPa \\
\midrule
\textbf{Total}            & \textbf{96.67\,kPa = 9.74\,m} & \textbf{62.22\,kPa = 6.17\,m} \\
\bottomrule
\end{tabularx}
\end{table}

% ── §7.3 ──────────────────────────────────────────────────────────────────────
\section{Piping Assumptions}
\label{pump:sec:piping}

The project brief explicitly scopes piping to \emph{diameters only --- no lengths,
fittings, or supports}. A piping term is nonetheless required to close the pump's system
curve, so the following are adopted as explicit, flagged assumptions (not measured or
specified geometry):

\begin{itemize}
  \item \textbf{Pipe size}: sized for $\approx$1.8\,m/s at the mechanical design flow
        (standard closed-loop hydronic velocity range, 1--2.4\,m/s) $\Rightarrow$
        \textbf{3\,in Schedule 40 steel} (77.9\,mm ID), giving an actual velocity of
        1.88\,m/s.
  \item \textbf{Equivalent length}: \textbf{65\,m} total (supply + return + fittings
        allowance), estimated from the project's actual 8\,m\,$\times$\,12\,m data-hall
        footprint (mechanical-room-to-roof-and-back run for the outdoor dry cooler,
        plus a fittings allowance) --- not a measured value.
  \item \textbf{Friction model}: Darcy--Weisbach with the Swamee--Jain explicit
        approximation to the Colebrook equation,
        \[
          f = \frac{0.25}{\left[\log_{10}\!\left(\dfrac{\varepsilon/D}{3.7}
              + \dfrac{5.74}{Re^{0.9}}\right)\right]^2}, \qquad
          \Delta P = f\,\frac{L_{\mathrm{eq}}}{D}\,\frac{\rho v^2}{2}
        \]
        with $\varepsilon = 0.045$\,mm (steel).
\end{itemize}

At the mechanical design point, $Re \approx 1.0\times10^5$ (fully turbulent); at the
free-cooling design point, $Re \approx 2.6\times10^4$. Piping accounts for roughly a third
of the total mechanical-mode system head --- the single largest assumption-driven term in
this chapter, and the first item to revisit if real routing geometry becomes available.

\zonedivider{Part B \quad---\quad Vendor Selection and Variable-Speed Operation}

% ── §7.4 ──────────────────────────────────────────────────────────────────────
\section{Selection Margin}

The bare system-curve duty point is margined before vendor selection, to absorb the
piping/geometry assumption uncertainty above without grossly oversizing the pump (a pump
selected far above its true duty runs on the inefficient, cavitation-prone far-left of its
curve). A 10\,\% flow / 18\,\% head margin is applied --- the same philosophy as the 20\,\%
area margin already used for the condenser (\S\ref{cond:sec:lmtd}):

\[
  Q_{\mathrm{select}} = 1.10 \times 32.27 = 35.50\;\mathrm{m^3/h}, \qquad
  H_{\mathrm{select}} = 1.18 \times 9.74 = 11.49\;\mathrm{m}
\]

No separate margin is applied to the free-cooling point; the VFD's speed turndown already
provides ample headroom there.

% ── §7.5 ──────────────────────────────────────────────────────────────────────
\section{Vendor Pump Curve and Trim Selection}
\label{pump:sec:curve}

Performance data for the \textbf{Bell \& Gossett e-1510 2AD} (1750\,RPM) were digitized
from the vendor curve sheet across five available impeller trims (5.0--7.0\,in) and fit to
a quadratic $H(Q) = c_2 Q^2 + c_1 Q + c_0$ (least squares, $Q$ in m$^3$/h, $H$ in m). Each
trim's 100\,\%-speed curve was evaluated against the margined selection point:

\begin{table}[h!]
\caption{Trim comparison at the margined selection point (35.50\,m$^3$/h @ 11.49\,m).}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Trim} & \textbf{$H$ @ mech.\ $Q$} & \textbf{$H$ @ selection $Q$} & \textbf{Clears margin?} \\
\midrule
5.0\,in & 4.39\,m  & 3.57\,m  & No \\
5.5\,in & 6.04\,m  & 5.04\,m  & No \\
6.0\,in & 8.06\,m  & 7.09\,m  & No \\
6.5\,in & 9.88\,m  & 9.01\,m  & No \\
\textbf{7.0\,in} & \textbf{12.91\,m} & \textbf{12.11\,m} & \textbf{Yes} \\
\bottomrule
\end{tabularx}
\end{table}

The \textbf{7.0\,in trim} is the smallest of the five that clears the margined selection
point, and is therefore selected. Smaller trims (6.5\,in and below) fall short of the
required head once margin is included.

At 100\,\% speed (uncontrolled), the 7.0\,in curve intersects the mechanical-mode system
curve (\S\ref{pump:sec:syscurve}) at 36.06\,m$^3$/h @ 11.96\,m --- confirming the selected
trim carries head/flow margin above the actual design duty, which the VFD then trims back
down to the exact required operating points (\S\ref{pump:sec:vfd}).

% ── §7.5b ─────────────────────────────────────────────────────────────────────
\subsection{Manufacturer Series and Speed Screening}
\label{pump:sec:vendor}

Selection was carried out against the \textbf{Bell \& Gossett Series e-1510}
base-mounted end-suction centrifugal line, a commonly specified series for closed-loop
HVAC and data-center glycol circulation duty at this scale. The series is published as a
composite (coverage) chart across multiple synchronous speeds:

\begin{itemize}
  \item The \textbf{3500\,RPM (2-pole)} composite chart was screened first, but its
        minimum head coverage across all frame sizes exceeds 40\,ft even at the
        lowest-head model --- well above the 37.7\,ft target at the margined selection
        point, confirming this speed family is intended for higher-head process duty and
        is not suitable here.
  \item The \textbf{1750\,RPM (4-pole)} composite chart, covering approximately
        13--60\,ft across its low-head model sizes, was identified as the correct speed
        family and used for all subsequent selection.
\end{itemize}

At the margined selection flow (156.3\,GPM), the digitized 1750\,RPM composite envelope
(Table~\ref{tab:composite}) placed the duty point in a narrow gap between two adjacent
frame sizes: the \textbf{2AD} model's maximum head at this flow falls just short of the
37.7\,ft target, while the next size up (\textbf{2.5AC}) exceeds it by a comparable margin
in the other direction. Composite charts carry inherent reading tolerance at this
resolution, so the individual detailed performance curve (used throughout
\S\ref{pump:sec:curve}) was digitized directly from the manufacturer's curve sheet
(\textbf{Bell \& Gossett document B-261G}, dated 12/30/2013) to resolve the selection
rather than relying on the coarser composite envelope.

\begin{table}[h!]
\caption{Digitized 1750\,RPM composite chart coverage envelope, candidate frame sizes.}
\label{tab:composite}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Model} & \textbf{Flow range (GPM)} & \textbf{Head range (ft)} \\
\midrule
1.5AD & 66 -- 151  & 16 -- 50 \\
\textbf{2AD}   & \textbf{116 -- 188} & \textbf{14 -- 36} \\
2.5AC & 105 -- 343 & 18 -- 49 \\
3AD   & 189 -- 489 & 12.5 -- 45 \\
\bottomrule
\end{tabularx}
\end{table}

The \textbf{2AD} model (the same frame size the 7.0\,in trim in
\S\ref{pump:sec:curve} belongs to) is confirmed as the correct frame size: its composite
envelope covers the required flow range (116--188\,GPM against a 156.3\,GPM target), and
the individual-curve digitization resolves the head question the composite chart alone
could not.

\subsection{Cross-Check: Direct Trim Interpolation}

As an independent cross-check on the quadratic-fit trim selection of \S\ref{pump:sec:curve},
linear interpolation directly between the digitized 6.5\,in and 7.0\,in curves at the
margined selection flow (156.3\,GPM, target head 37.7\,ft) gives a required trim diameter of

\[
  D_{\mathrm{trim}} = 7.0 - 0.5 \times \frac{39.9 - 37.7}{39.9 - 30.6} \approx 6.9\;\mathrm{in}
\]

This is in good agreement with the 7.0\,in selection (the largest trim available for the
2AD frame, and the nearest stock size above the interpolated 6.9\,in) --- confirming the
duty point sits near, but just within, the top of this frame's operating envelope, exactly
as the composite chart screening above already indicated.

% ── §7.6 ──────────────────────────────────────────────────────────────────────
\section{Variable-Speed Operation}
\label{pump:sec:vfd}

For each mode, the VFD speed fraction $s$ required to make the affinity-scaled vendor
curve pass exactly through that mode's design duty point is solved from

\[
  H_{100\%}\!\left(\frac{Q_{\mathrm{required}}}{s}\right) \cdot s^2 = H_{\mathrm{required}}
\]

via root-finding (Brent's method) on the fitted $H_{100\%}(Q)$ curve.

\begin{table}[h!]
\caption{Required VFD speed fraction at each operating point.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Operating point} & \textbf{Duty} & \textbf{Required speed} \\
\midrule
Mechanical (exact design point)  & 32.27\,m$^3$/h @ 9.74\,m  & 90.0\,\% \\
Free-cooling (exact design point) & 22.85\,m$^3$/h @ 6.17\,m  & 69.5\,\% \\
Margined selection point          & 35.50\,m$^3$/h @ 11.49\,m & 98.1\,\% \\
\bottomrule
\end{tabularx}
\end{table}

Both operating speeds sit comfortably within a normal VFD turndown range, well clear of
minimum-speed instability or recirculation concerns at either end. That the margined
selection point requires 98.1\,\% (i.e., just under the pump's rated speed) confirms the
7.0\,in trim was an appropriately tight selection rather than an oversized one.

% ── §7.7 ──────────────────────────────────────────────────────────────────────
\section{Power and Motor Selection}

\subsection{Efficiency}

The manufacturer's individual performance curve sheet (B-261G) also carries efficiency
contour lines crossing the operating region. Reading these near the design point gives an
estimated pump efficiency of \textbf{72--74\,\%} --- refining the earlier generic 70\,\%
assumption used before a real vendor curve was available. This reading carries more
uncertainty than the digitized head data (\S\ref{pump:sec:curve}), since efficiency
contours are thin diagonal lines that are harder to isolate precisely than the bold head
curves; it should be confirmed against the manufacturer's selection software (e.g.\ B\&G
ESP-Plus) before use in the final annual-energy/PUE calculations. A representative value
of $\eta_{\mathrm{pump}} = 73\,\%$ is adopted here, with the motor efficiency assumption
(90\,\%) unchanged pending nameplate confirmation.

\begin{table}[h!]
\caption{Estimated pump power by operating mode ($\eta_{\mathrm{pump}}=73\,\%$, vendor-curve-informed).}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Mode} & \textbf{Hydraulic power} & \textbf{Shaft power} & \textbf{Electrical power (assumed motor eff.)} \\
\midrule
Mechanical    & 0.87\,kW & 1.19\,kW & 1.32\,kW \\
Free-cooling  & 0.39\,kW & 0.54\,kW & 0.60\,kW \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{Motor Selection}

At the mechanical-mode duty point, the required shaft power (1.19\,kW $\approx$ 1.59\,hp)
rounds up to the next standard NEMA frame size: \textbf{2\,hp, 1750\,RPM}. This matches
the brake-horsepower contour labeled directly on the same B-261G curve sheet at this
operating point, providing an independent confirmation of the sizing. The resulting
headroom (1.492\,kW rated output against a 1.19\,kW requirement, $\approx$25\,\%) is
consistent with standard NEMA motor-selection practice and comfortably covers the modest
additional load if the piping assumption of \S\ref{pump:sec:piping} proves conservative.

% ── §7.7b ─────────────────────────────────────────────────────────────────────
\section{Cross-Check via Independent Duty-Point Derivation}

As a secondary check on the detailed component-by-component system curve of
\S\ref{pump:sec:syscurve}, an independent duty-point estimate was also carried out using a
simplified, generic derivation: a design $\Delta T = 5$\,K across the dry cooler, a
representative 30\,\% PG mixture density/specific-heat pair ($\rho \approx
1030$\,kg/m$^3$, $c_p \approx 3770$\,J/kg-K), applied to the full 190\,kW design load. This
gives $\mdot \approx 10.08$\,kg/s and a lumped system $\Delta P \approx 116.1$\,kPa
(11.49\,m head) --- landing, to within rounding, on the same 35.50\,m$^3$/h @ 11.49\,m
point already derived as this chapter's margined selection point
(\S\ref{pump:sec:syscurve}). The agreement is a useful sanity check, though the two
derivations are not independent verifications of the same physics: the generic estimate
does not trace to the dry cooler/condenser/economizer/piping breakdown this chapter
otherwise relies on, and its $\Delta T = 5$\,K and lumped $\Delta P$ are themselves
assumptions rather than component-level results. The detailed derivation of
\S\ref{pump:sec:syscurve}--\S\ref{pump:sec:piping} remains this chapter's primary basis;
this cross-check is retained only as corroborating evidence that the final duty point is
reasonable.

% ── §7.8 ──────────────────────────────────────────────────────────────────────
\section{Open Items and Limitations}

\begin{enumerate}
  \item \textbf{Piping equivalent length (65\,m) is an assumption}, not measured or
        specified geometry, sized only from the project's stated 8\,m\,$\times$\,12\,m
        footprint. It is the single largest lever in the system curve (roughly a third of
        total mechanical-mode head) and the first item to revisit if real routing data
        becomes available.
  \item \textbf{Pump efficiency (73\,\%) is read from curve-sheet contour lines, not a
        digitized efficiency map}, and carries more uncertainty than the head-curve data
        it sits alongside; motor efficiency (90\,\%) remains a generic assumption pending
        nameplate data. Both should be confirmed via the manufacturer's ESP-Plus selection
        software or a vendor quotation.
  \item \textbf{Margin at maximum trim.} The selected 7.0\,in trim is the largest available
        for the 2AD frame and operates near the top of that frame's envelope
        (\S\ref{pump:sec:vendor}). Any upward revision to system head --- e.g.\ from a
        finalized piping layout longer than the assumed 65\,m, additional fittings, or a
        different glycol concentration --- may push the duty point outside 2AD's envelope,
        requiring the next frame size (2.5AC).
  \item \textbf{Condenser/economizer channel-count split ($N_{cp,\mathrm{glycol}}=24$)
        remains an assumed placeholder} (\S\ref{cond:sec:martin}, \S\ref{econ:sec:martin}),
        pending vendor-confirmed plate geometry.
  \item \textbf{NPSH has not been checked} against the selected pump's NPSHr, since the
        digitized vendor data did not include an NPSH curve; this should be confirmed once
        the full vendor datasheet is available, particularly given the pump's rooftop
        supply-side elevation relative to the mechanical room.
  \item \textbf{Materials of construction} (mechanical seal elastomer --- EPDM recommended
        for inhibited propylene glycol service --- and wetted metallurgy) have not yet been
        confirmed against the specific glycol product to be used; galvanized wetted
        components should be avoided in glycol service.
\end{enumerate}

% ── §7.9 ──────────────────────────────────────────────────────────────────────
\section{References}

\begin{enumerate}
  \item Bell \& Gossett, \textit{Series e-1510 Composite Performance Curves}, Document
        B-261, Xylem Inc.
  \item Bell \& Gossett, \textit{Series e-1510 Individual Performance Curves}, Document
        B-261G, Xylem Inc., dated 12/30/2013.
\end{enumerate}

\chapter{Chilled-Water (Data-Center / CRAH-Side) Circulation Pump}
\label{ch:chwpump}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad System Curve, CRAH/Piping Assumptions, and Duty Point}

% ── §8.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis and Role}

A second, dedicated circulation pump drives the chilled-water (CHW) loop between the
data-hall CRAH/in-row units and the mechanical room. This pump is entirely separate from
the glycol loop pump of Chapter~\ref{ch:pump} --- it never sees glycol, and its duty point
is set by the CHW-side flow and resistances of the evaporator (Chapter~\ref{ch:evap}) and
economizer (Chapter~\ref{ch:econ}) rather than the dry cooler.

As with the glycol loop, the CHW loop has two parallel branches selected by operating
mode:

\begin{itemize}
  \item \textbf{Mechanical (chiller) mode}: CRAH $\leftrightarrow$ Evaporator
        (Chapter~\ref{ch:evap}).
  \item \textbf{Free-cooling mode}: CRAH $\leftrightarrow$ Economizer
        (Chapter~\ref{ch:econ}).
\end{itemize}

Unlike the glycol loop, both branches move the \emph{same} CHW mass flow
($\mdot_{\mathrm{water}} = 5.97$\,kg/s, 21\,\textdegree C\,$\to$\,15\,\textdegree C) since
both HXs are sized for the full 150\,kW design load rather than a reduced free-cooling
flow --- so a single design duty point (rather than two, as in Chapter~\ref{ch:pump})
governs this pump's selection. A variable-speed (VFD) pump is nonetheless adopted, for the
same energy-saving rationale as the glycol pump and to allow future turndown at reduced IT
load (30\,kW minimum, per the project brief).

% ── §8.2 ──────────────────────────────────────────────────────────────────────
\section{System Curve}
\label{chwpump:sec:syscurve}

The pump must overcome the sum of all CHW-side resistances in whichever branch is active:

\[
  \Delta P_{\mathrm{sys}}(\mdot) = \Delta P_{\mathrm{evap/econ,\,water}}
  + \Delta P_{\mathrm{CRAH}} + \Delta P_{\mathrm{piping}}
\]

The evaporator and economizer water-side terms are the Martin (1996) values already
computed in their own chapters (\S\ref{evap:sec:martin}, \S\ref{econ:sec:martin}); since
both branches carry the same flow, the pump is sized on the higher-resistance branch
(evaporator), with a balancing valve on the economizer branch to match it.

\begin{table}[h!]
\caption{System curve component breakdown at the design flow (5.97\,kg/s, 21.5\,m$^3$/h).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Component} & \textbf{$\Delta P$} \\
\midrule
Evaporator, water side (Martin, worst-case branch) & 7.73\,kPa \\
Economizer, water side (Martin, for reference)      & 6.67\,kPa \\
CRAH coil (\S\ref{chwpump:sec:crah}, \textbf{assumed}) & 50.0\,kPa \\
Piping/fittings (\S\ref{chwpump:sec:crah}, \textbf{assumed}) & 25.0\,kPa \\
\midrule
\textbf{Total (design basis)} & \textbf{82.7\,kPa = 8.45\,m = 27.7\,ft} \\
\bottomrule
\end{tabularx}
\end{table}

% ── §8.3 ──────────────────────────────────────────────────────────────────────
\section{CRAH and Piping Assumptions}
\label{chwpump:sec:crah}

Two of the four system-curve terms above are \textbf{not derived from project-specified
or vendor data} and are flagged explicitly:

\begin{itemize}
  \item \textbf{CRAH coil $\Delta P$ (50.0\,kPa, assumed)}: no CRAH/in-row unit is
        specified anywhere in the project brief, and no vendor selection has been carried
        out for one (unlike the dry cooler, evaporator, condenser, and economizer, which
        all rest on a real Kelvion selection). 50\,kPa is a mid-range placeholder for a
        chilled-water fan-coil/CRAH unit at this flow (typical range 40--70\,kPa); it
        should be replaced with a real vendor coil $\Delta P$ once a CRAH unit is selected
        for the 8\,m\,$\times$\,12\,m, $\approx$25-rack data hall.
  \item \textbf{Piping/fittings (25.0\,kPa, assumed)}: the project brief states that
        \emph{pressure losses within the piping are to be neglected}, in contrast to the
        glycol loop chapter's own 65\,m equivalent-length calculation
        (\S\ref{pump:sec:piping}), which is a deliberate, documented deviation from that
        instruction for the glycol side. Per project decision, this term is
        \textbf{retained here too, as an explicit over-design margin} rather than set to
        zero --- i.e., this chapter intentionally selects against the more conservative
        82.7\,kPa total rather than the $\approx$58\,kPa total that would result from
        following the brief literally and dropping this term. If a real piping layout
        becomes available, this term should be replaced with an actual Darcy--Weisbach
        calculation, following the same method as \S\ref{pump:sec:piping}.
\end{itemize}

These two terms together make up $\approx$91\,\% of the total system head --- by far the
dominant uncertainty in this chapter, and the first items to revisit once real CRAH and
piping data exist.

\zonedivider{Part B \quad---\quad Vendor Selection and Variable-Speed Operation}

% ── §8.4 ──────────────────────────────────────────────────────────────────────
\section{Selection Margin}
\label{chwpump:sec:margin}

Rather than margining both flow and head as in the glycol chapter (needed there to cover
two distinct design points), a single \textbf{10\,\% head margin at the design flow} is
applied here, since this loop has only one design duty point:

\[
  Q_{\mathrm{design}} = 21.5\;\mathrm{m^3/h}\;(94.8\;\mathrm{GPM}), \qquad
  H_{\mathrm{select}} = 1.10 \times 8.45\;\mathrm{m} = 9.30\;\mathrm{m}\;(30.5\;\mathrm{ft})
\]

% ── §8.5 ──────────────────────────────────────────────────────────────────────
\section{Vendor Pump Curve and Trim Selection}
\label{chwpump:sec:curve}

Performance data for the \textbf{Bell \& Gossett e-1510 1.5AD} (1750\,RPM) were digitized
from the same vendor curve sheet (B-261G) used for the glycol pump, across five available
impeller trims (5.0--7.0\,in), and fit to a quadratic $H(Q) = c_2 Q^2 + c_1 Q + c_0$
(least squares, $Q$ in GPM, $H$ in ft --- the chart's native units). Each trim's
100\,\%-speed head at the design flow (94.8\,GPM) was checked against the margined target:

\begin{table}[h!]
\caption{Trim comparison at the design flow (94.8\,GPM), 1.5AD frame, 1750\,RPM.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Trim} & \textbf{$H$ @ 94.8\,GPM} & \textbf{Clears 30.5\,ft margin?} \\
\midrule
5.0\,in & 13.8\,ft & No \\
5.5\,in & 18.6\,ft & No \\
6.0\,in & 24.3\,ft & No \\
6.5\,in & 29.5\,ft & No \\
\textbf{7.0\,in} & \textbf{34.0\,ft} & \textbf{Yes} \\
\bottomrule
\end{tabularx}
\end{table}

The \textbf{7.0\,in trim} is the smallest of the five that clears the margined target and
is therefore selected. At 100\,\% speed (uncontrolled), the 7.0\,in curve intersects the
system curve of \S\ref{chwpump:sec:syscurve} at \textbf{102.0\,GPM @ 32.1\,ft} (23.17
m$^3$/h @ 9.79\,m) --- confirming the selected trim carries head/flow margin above the
actual design duty (94.8\,GPM @ 27.7\,ft), which the VFD then trims back down
(\S\ref{chwpump:sec:vfd}).

% ── §8.5b ─────────────────────────────────────────────────────────────────────
\subsection{Frame Size: Why 1.5AD Rather Than the Glycol Pump's 2AD}
\label{chwpump:sec:frame}

The glycol pump (Chapter~\ref{ch:pump}) uses the \textbf{2AD} frame at its much larger
duty ($\approx$156\,GPM @ $\approx$38\,ft). Re-using the same 2AD casing was considered for
parts commonality, but was rejected: at this pump's much smaller duty
($\approx$95\,GPM @ $\approx$28\,ft), the 2AD's own composite coverage floor is 116\,GPM
(Table~\ref{tab:composite}, Chapter~\ref{ch:pump}) --- meaning our duty point falls
\emph{below} that frame's intended operating window entirely. Digitizing the 2AD curve at
this flow shows the pump would run at only $\approx$40--50\,\% efficiency there (per the
B-261G contour lines), far to the left of its best-efficiency point --- an oversized-pump
penalty that works directly against the project's PUE target every one of the 8760
operating hours.

The smaller \textbf{1.5AD} frame's own composite envelope (66--151\,GPM, 16--50\,ft,
Chapter~\ref{ch:pump}'s Table~\ref{tab:composite}) brackets this pump's duty point
centrally rather than at an extreme, keeping the selected trim much closer to its own
best-efficiency region. The two pumps therefore use the same manufacturer and speed family
(Bell \& Gossett e-1510, 1750\,RPM) but different frame sizes --- a reasonable compromise
between parts commonality and avoiding a chronically oversized, inefficient pump.

% ── §8.6 ──────────────────────────────────────────────────────────────────────
\section{Variable-Speed Operation}
\label{chwpump:sec:vfd}

The VFD speed fraction $s$ required to bring the 100\,\%-speed curve down to the exact
design duty point is solved from

\[
  H_{100\%}\!\left(\frac{Q_{\mathrm{required}}}{s}\right) \cdot s^2 = H_{\mathrm{required}}
\]

\begin{table}[h!]
\caption{Required VFD speed fraction at the design operating point.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Operating point} & \textbf{Duty} & \textbf{Required speed} \\
\midrule
Design point (exact) & 21.5\,m$^3$/h @ 8.45\,m & 92.9\,\% (1626\,RPM) \\
100\,\%-speed intersection & 23.17\,m$^3$/h @ 9.79\,m & 100\,\% (reference) \\
\bottomrule
\end{tabularx}
\end{table}

92.9\,\% sits comfortably within normal VFD turndown range, confirming the 7.0\,in trim is
an appropriately tight selection rather than an oversized one.

\textbf{Open item --- low-load turndown:} at the 30\,kW minimum-IT-load condition, if CHW
flow is throttled proportionally with load (20\,\% of design flow, $\approx$19\,GPM), the
quadratic system curve collapses to $\approx$1.1\,ft of head --- an operating point far
below any of the digitized trim curves' normal range, and likely below the pump's minimum
continuous stable flow (risk of internal recirculation/thrust bearing wear at very low
flow, independent of the VFD's electrical turndown capability). This mirrors the
flow-control-strategy question already open on the glycol side
(\S\ref{pump:sec:vfd}) and should be resolved together with it --- e.g. via a minimum-flow
bypass, a fixed CHW flow with only the load-side $\Delta T$ varying, or a second, smaller
pump for the turndown condition.

% ── §8.7 ──────────────────────────────────────────────────────────────────────
\section{Power and Motor Selection}

\subsection{Efficiency}

Reading the B-261G contour lines for the 1.5AD, 7.0\,in trim near the design operating
region ($\approx$95--102\,GPM) gives an estimated pump efficiency of
\textbf{$\approx$60\,\%} --- lower than the glycol pump's 72--74\,\% (\S\ref{pump:sec:vfd}
motor selection discussion) because this duty point, while well inside the 1.5AD frame's
composite envelope, still sits to the left of that trim's own best-efficiency point. As
with the glycol pump, this reading carries more uncertainty than the digitized head data
and should be confirmed against manufacturer selection software before use in final
annual-energy/PUE calculations.

\begin{table}[h!]
\caption{Estimated CHW pump power at the design duty ($\eta_{\mathrm{pump}}=60\,\%$, vendor-curve-informed).}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Duty} & \textbf{Hydraulic power} & \textbf{Shaft power} & \textbf{Electrical power (90\,\% motor eff.)} \\
\midrule
Design point (21.5\,m$^3$/h @ 8.45\,m) & 0.495\,kW & 0.825\,kW & 0.917\,kW \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{Motor Selection}

The required shaft power (0.825\,kW $\approx$ 1.11\,hp) rounds up to the next standard
NEMA frame size: \textbf{1.5\,hp, 1750\,RPM}. The resulting headroom
($\approx$1.12\,kW rated output against a 0.825\,kW requirement, $\approx$35\,\%) is
generous by normal NEMA practice, reflecting this chapter's deliberately conservative
(over-designed) system curve --- see \S\ref{chwpump:sec:crah}.

% ── §8.8 ──────────────────────────────────────────────────────────────────────
\section{Limitations and Open Items}

\begin{enumerate}
  \item \textbf{No CRAH unit has been vendor-selected.} The 50\,kPa coil $\Delta P$ used
        throughout this chapter is a placeholder, not a datasheet value --- unlike every
        other major heat-transfer component in this report (dry cooler, evaporator,
        condenser, economizer), all of which rest on a real Kelvion selection. This is the
        single largest open item in this chapter and should be resolved first.
  \item \textbf{Piping/fittings (25\,kPa) is a project-decision override, not a
        calculation}, retained deliberately as an over-design margin against the project
        brief's instruction to neglect piping losses (\S\ref{chwpump:sec:crah}). If a real
        piping layout becomes available, replace with an actual Darcy--Weisbach
        calculation (same method as \S\ref{pump:sec:piping}) rather than this placeholder.
  \item \textbf{Pump efficiency ($\approx$60\,\%) is read from curve-sheet contour
        lines}, not a manufacturer-certified selection, and carries the same
        digitization uncertainty flagged for the glycol pump (\S\ref{pump:sec:vfd}).
  \item \textbf{Low-load (30\,kW turndown) flow/head combination has not been resolved}
        against either the CRAH's minimum flow requirement or this pump's minimum
        continuous stable flow (\S\ref{chwpump:sec:vfd}) --- this is the same open
        flow-control-strategy question already flagged on the glycol loop side and should
        be closed out together with it.
  \item \textbf{NPSH has not been checked} against the selected pump's NPSHr; the
        digitized vendor curve sheet's NPSHr trace was not extracted for this chapter.
  \item \textbf{Materials of construction} (mechanical seal elastomer, wetted metallurgy)
        have not been confirmed; since this loop carries plain water (not glycol), standard
        EPDM/bronze-fitted construction should suffice, but this has not been checked
        against the specific CHW water treatment program.
\end{enumerate}

% ── §8.9 ──────────────────────────────────────────────────────────────────────
\section{References}

\begin{enumerate}
  \item Bell \& Gossett, \textit{Series e-1510 Composite Performance Curves}, Document
        B-261, Xylem Inc.
  \item Bell \& Gossett, \textit{Series e-1510 Individual Performance Curves}, Document
        B-261G, Xylem Inc., dated 12/30/2013.
\end{enumerate}


\chapter{Compressor Selection and Performance Modeling}
\label{ch:comp}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Vendor Selection and Performance Map}

% ── §9.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis and Staging Strategy}

The 150\,kW cooling duty is split across \textbf{two identical 75\,kW parallel
refrigerant circuits}, each with its own compressor, evaporator/condenser water and
glycol connections, and EEV. This chapter covers the compressor selection and
performance modeling common to both circuits; the two units are assumed identical.

The staging rationale (developed alongside this selection):
\begin{itemize}
  \item \textbf{Redundancy}: losing one compressor leaves 50\,\% capacity available,
        versus 25\,\% for an unequal split --- a materially better partial-failure
        state for a data-center cooling system.
  \item \textbf{IPLV coverage}: 50\,\% and 100\,\% load points are met by exactly one
        and two units running at their own full capacity, respectively; the 25\,\% and
        75\,\% points require partial loading of the active unit(s), discussed in
        \S\ref{comp:sec:staging}.
  \item \textbf{Parts commonality}: one compressor model, one spare-parts inventory,
        one service procedure.
\end{itemize}

% ── §9.2 ──────────────────────────────────────────────────────────────────────
\section{Vendor Selection}

\textbf{Bitzer 4FEP-35Z}, a semi-hermetic reciprocating compressor rated for R-290
(propane, ASHRAE safety class A3), was selected via Bitzer's own selection software.
Semi-hermetic construction was chosen specifically because it has no external shaft
seal --- a meaningful leak-path reduction for an A3-classified refrigerant, versus an
open-drive compressor.

\begin{table}[h!]
\caption{Compressor design point (per unit), as selected.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Evaporating dew point, $t_o$ & 7.0\,\textdegree C \\
Condensing dew point, $t_c$ & 50.0\,\textdegree C \\
Useful superheat & 8\,K (15\,\textdegree C return gas) \\
Liquid subcooling (vendor selection basis) & 0\,K \\
Rated cooling capacity (EN12900 basis) & 80.65\,kW \\
Rated power input (EN12900 basis) & 22.74\,kW \\
Rated mass flow (EN12900 basis) & 1079.7\,kg/h \\
Rated COP (EN12900 basis) & 3.55 \\
\bottomrule
\end{tabularx}
\end{table}

\textbf{Flag:} the vendor selection was run at $t_c = 50\,$\textdegree C, 0\,K
subcooling --- this does \emph{not} match the condenser chapter's established design
point ($t_c = 52\,$\textdegree C, 5\,K subcooling, Chapter~\ref{ch:cond},
\S\ref{cond:sec:subcool}). See \S\ref{comp:sec:limitations} for the reconciliation this
requires before the two chapters can be treated as fully consistent.

% ── §9.3 ──────────────────────────────────────────────────────────────────────
\section{AHRI Standard 540 / EN12900 Ten-Coefficient Performance Map}
\label{comp:sec:map}

Rather than a fixed isentropic/volumetric efficiency pair, compressor performance is
modeled directly from the manufacturer's published polynomial map, in the standard
AHRI-540/EN12900 form:

\[
  y = c_1 + c_2\,t_o + c_3\,t_c + c_4\,t_o^2 + c_5\,t_o t_c + c_6\,t_c^2
      + c_7\,t_o^3 + c_8\,t_c t_o^2 + c_9\,t_o t_c^2 + c_{10}\,t_c^3
\]

with $t_o$, $t_c$ the evaporating and condensing \emph{dew points} in \textdegree C, and
$y$ evaluated separately for cooling capacity $Q$ [W], power input $P$ [W], and mass
flow $\mdot$ [kg/h] using three independent coefficient sets (Table~\ref{tab:ahricoeff}).
This directly resolves the constant-efficiency limitation of the earlier compressor
model --- efficiency now varies correctly with pressure ratio (i.e. with $t_o$ and
$t_c$) since it is built into the polynomial's own curvature, rather than assumed
constant.

\begin{table}[h!]
\caption{AHRI-540 coefficients, Bitzer 4FEP-35Z, R-290.}
\label{tab:ahricoeff}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
& \textbf{$Q$ [W]} & \textbf{$P$ [W]} & \textbf{$\mdot$ [kg/h]} \\
\midrule
$c_1$  & 114372.76 & 7147.24  & 1009.99 \\
$c_2$  & 3903.60   & $-$239.01 & 36.10 \\
$c_3$  & $-$1121.94 & 255.72  & $-$4.34 \\
$c_4$  & 45.37     & $-$7.87  & 0.494 \\
$c_5$  & $-$33.97  & 8.65     & $-$0.0997 \\
$c_6$  & 3.40      & 1.62     & 0.0378 \\
$c_7$  & 0.168     & $-$0.0412 & 0.00287 \\
$c_8$  & $-$0.338  & 0.0698   & $-$0.00109 \\
$c_9$  & 0.00990   & 0.01026  & $-$0.0000239 \\
$c_{10}$ & $-$0.0256 & $-$0.0204 & $-$0.000382 \\
\bottomrule
\end{tabularx}
\end{table}

\textbf{Verification:} evaluating the map at the design point ($t_o=7$, $t_c=50$)
reproduces the vendor's stated rated performance exactly (80.65\,kW / 22.74\,kW /
1079.7\,kg/h, COP 3.55) --- confirming the digitized/transcribed coefficients are
correctly implemented.

% ── §9.4 ──────────────────────────────────────────────────────────────────────
\section{Rating-Basis Correction: EN12900 vs.\ Actual Application}
\label{comp:sec:correction}

The map coefficients reproduce performance at the \textbf{EN12900 standard rating
basis}: a suction (return) gas temperature fixed at 20\,\textdegree C \emph{absolute}
(not a fixed superheat --- the implied superheat therefore changes with $t_o$), and 0\,K
liquid subcooling. This is a testing/rating convention, not the actual application
operating point (8\,K useful superheat, 15\,\textdegree C actual return gas). A
density-ratio correction is applied:

\[
  \mathrm{DR} = \frac{\rho_{\mathrm{actual}}(T_{\mathrm{suction,actual}}, p_o)}
                     {\rho_{\mathrm{rated}}(20\,\text{\textdegree C}, p_o)}
\]

\begin{itemize}
  \item Mass flow scales directly with DR (same physical displacement and volumetric
        efficiency --- a denser suction gas simply packs more mass per stroke).
  \item Capacity is recomputed directly from the corrected mass flow and the
        \emph{actual} refrigeration effect ($h_{\mathrm{suction,actual}} -
        h_{\mathrm{liquid,actual}}$), which also captures the (smaller) enthalpy shift
        from the different suction temperature --- more rigorous than scaling capacity
        by DR alone.
  \item Power input is scaled by the same DR (standard simplified industry practice;
        specific compression work is only weakly sensitive to suction superheat over
        this range).
\end{itemize}

\begin{table}[h!]
\caption{Design-point performance: catalog (EN12900) vs.\ corrected (actual application).}
\begin{tabularx}{\linewidth}{lLL}
\toprule
& \textbf{Catalog (EN12900)} & \textbf{Corrected (8\,K superheat)} \\
\midrule
Cooling capacity & 80.65\,kW & 80.00\,kW \\
Power input & 22.74\,kW & 23.32\,kW \\
Mass flow & 1079.7\,kg/h & 1107.1\,kg/h \\
COP & 3.55 & 3.43 \\
\bottomrule
\end{tabularx}
\end{table}

The correction is small at the design point ($\mathrm{DR}=1.025$) but is not
negligible --- COP drops from 3.55 to 3.43, which is worth carrying through rather than
using the uncorrected catalog numbers directly, especially since the correction grows
at operating points further from the rating condition (e.g.\ colder $t_o$, where the
20\,\textdegree C fixed return-gas rating implies a much larger rated superheat than
the actual 8\,K).

\zonedivider{Part B \quad---\quad Two-Compressor Bank: Staging and Evaporating-Temperature Solve}

% ── §9.5 ──────────────────────────────────────────────────────────────────────
\section{Load-Following Logic}
\label{comp:sec:staging}

Both compressors sit on a common suction/discharge manifold and therefore always share
the same $t_o$/$t_c$ --- capacity is not set directly, but emerges from where the
active compressor(s)' map intersects the required duty at the prevailing condensing
temperature, i.e.\ the evaporating temperature ``floats'' until
$n_{\mathrm{active}} \times Q_{\mathrm{unit}}(t_o, t_c) = Q_{\mathrm{required}}$. This
is solved numerically (bisection, bounded to $t_o \in [-10, 15]\,$\textdegree C) for a
given required duty and condensing temperature, with the smallest $n_{\mathrm{active}}$
that can reach the load selected first (better part-load efficiency, since each unit
stays closer to its own best-efficiency region rather than being needlessly staged
alongside another partially-loaded unit).

\begin{table}[h!]
\caption{Staging and evaporating-temperature solve across representative load points ($t_c=50\,$\textdegree C).}
\begin{tabularx}{\linewidth}{lLLLLL}
\toprule
\textbf{$Q_{\mathrm{required}}$} & \textbf{$n_{\mathrm{active}}$} & \textbf{$t_o$ solved} & \textbf{$Q_{\mathrm{achieved}}$} & \textbf{$P_{\mathrm{total}}$} & \textbf{COP} \\
\midrule
150.0\,kW (100\,\%) & 2 & 5.15\,\textdegree C & 150.0\,kW & 46.4\,kW & 3.23 \\
112.5\,kW (75\,\%)  & 2 & $-$2.67\,\textdegree C & 112.5\,kW & 44.6\,kW & 2.52 \\
75.0\,kW (50\,\%)   & 1 & 5.15\,\textdegree C & 75.0\,kW & 23.2\,kW & 3.23 \\
37.5\,kW (25\,\%)   & 1 & $-$10.0\,\textdegree C\,(floor) & 42.0\,kW & 20.8\,kW & 2.02 \\
30.0\,kW (min.\ IT load) & 1 & $-$10.0\,\textdegree C\,(floor) & 42.0\,kW & 20.8\,kW & 2.02 \\
\bottomrule
\end{tabularx}
\end{table}

% ── §9.6 ──────────────────────────────────────────────────────────────────────
\section{Finding: Low-Load Turndown Floor}
\label{comp:sec:floor}

The 25\,\% (37.5\,kW) and minimum-IT-load (30\,kW) points do \emph{not} solve --- even
a single compressor at the coldest evaporating temperature allowed
($t_o=-10\,$\textdegree C) still delivers $\approx$42\,kW, above both targets. This is
a genuine physical limit of this compressor selection, not a solver artifact: a
fixed-speed, non-unloading reciprocating compressor has a bounded capacity range as a
function of $t_o$ alone, and this unit's floor sits above the project's minimum load.

This is a materially important finding for the project and needs to be resolved by one
of:
\begin{itemize}
  \item \textbf{Cylinder unloading} on the 4FEP-35Z (if available for this model) to
        step capacity down discretely at fixed $t_o$;
  \item \textbf{A VFD} on one compressor, trading the fixed-speed map for a
        speed-dependent one;
  \item \textbf{Hot-gas bypass}, at an efficiency penalty (already visible in the COP
        collapse toward the floor: 2.02 vs.\ 3.4+ at design conditions);
  \item \textbf{A smaller trim/pony compressor} sized specifically for the 20--30\,\%
        load range;
  \item Or relying on the \textbf{economizer} (Chapter~\ref{ch:econ}) to cover low-load
        hours instead of the compressor bank entirely, if those hours reliably
        coincide with sufficiently low ambient temperatures --- this needs the annual
        simulation to confirm, since low IT load and low ambient are not
        guaranteed to coincide.
\end{itemize}

% ── §9.7 ──────────────────────────────────────────────────────────────────────
\section{Limitations and Open Items}
\label{comp:sec:limitations}

\begin{enumerate}
  \item \textbf{Condensing temperature / subcooling mismatch with the condenser
        chapter}: this compressor was selected at $t_c=50\,$\textdegree C, 0\,K
        subcooling; the condenser chapter (Chapter~\ref{ch:cond},
        \S\ref{cond:sec:subcool}) establishes $t_c=52\,$\textdegree C, 5\,K subcooling.
        These must be reconciled --- either re-run the compressor selection at
        52\,\textdegree C/5\,K, or revisit the condenser chapter's design point to match
        this actual selected unit. Until resolved, the whole-cycle numbers in this
        report are internally inconsistent by this margin.
  \item \textbf{Low-load turndown floor} (\S\ref{comp:sec:floor}) is unresolved; the
        annual simulation cannot be run through the 30\,kW minimum-load hours until a
        turndown strategy is chosen.
  \item \textbf{Useful superheat (8\,K) is carried over from an earlier assumption},
        not yet confirmed against an actual EEV superheat control-loop design
        (Chapter~\ref{ch:eev} explicitly defers superheat control to a separate
        discussion).
  \item \textbf{The $t_o \in [-10, 15]\,$\textdegree C} solve bound is an assumption
        made for this chapter, not a validated compressor operating envelope limit;
        the actual minimum/maximum $t_o$ the 4FEP-35Z can run at (oil return, motor
        cooling at low suction density, etc.) should be confirmed against Bitzer's
        application manual.
  \item \textbf{Power-input correction (density-ratio scaling)} is a simplified
        industry approximation, not a first-principles recomputation of compression
        work at the actual suction state; acceptable for this stage but worth
        revisiting once a full annual-energy number is needed.
\end{enumerate}

% ── §9.8 ──────────────────────────────────────────────────────────────────────
\section{References}

\begin{enumerate}
  \item Bitzer, \textit{Semi-Hermetic Reciprocating Compressors for R-290, Series
        ECOLINE}, selection software output, model 4FEP-35Z.
  \item AHRI Standard 540, \textit{Performance Rating of Positive Displacement
        Refrigerant Compressors and Compressor Units}, Air-Conditioning, Heating, and
        Refrigeration Institute.
  \item EN 12900, \textit{Refrigerant compressors -- Rating conditions, tolerances and
        presentation of manufacturer's performance data}, European Committee for
        Standardization.
\end{enumerate}

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Oil Separator Selection}
\label{ch:oilsep}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Design Basis and Vendor Selection}

% ── §9b.1 ─────────────────────────────────────────────────────────────────────
\section{Purpose and Design Basis}
\label{oilsep:sec:basis}

The compressor (Chapter~\ref{ch:comp}) circulates lubricating oil with the refrigerant;
some fraction of that oil leaves the compressor entrained in the discharge vapour. An
oil separator is installed immediately downstream of the discharge manifold to recover
this oil and return it to the compressor(s), preventing oil fouling of the condenser and
evaporator heat-transfer surfaces and protecting the compressor from running oil-lean.

Both compressors (Chapter~\ref{ch:comp}, \S\ref{comp:sec:staging}) share a common
discharge manifold, so a single separator sized for the combined discharge flow is used
rather than one unit per compressor.

\begin{table}[h!]
\caption{Oil separator design basis (combined, both compressors).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Refrigerant & Propane (R-290), HC, ASHRAE safety class A3 \\
Compressor arrangement & 2\,$\times$ Bitzer 4FEP-35Z, common discharge manifold \\
Displacement, per unit / total & 101.8 / 203.6\,m\textsuperscript{3}/h (50\,Hz, catalog) \\
Mass flow, per unit (corrected, \S\ref{comp:sec:correction}) & 1107.1\,kg/h \\
\textbf{Mass flow, total (both units)} & \textbf{2214.2\,kg/h} \\
Condensing dew point, $t_c$ (compressor selection basis) & 50.0\,\textdegree C \\
Discharge pressure, $p_c$ (compressor selection basis) & 17.3\,bar(a)\textsuperscript{*} \\
Standby (off-cycle) pressure basis, 55\,\textdegree C ambient & $\approx$19.9\,bar(a) \\
\bottomrule
\end{tabularx}

{\small \textsuperscript{*}Carries the same $t_c=50\,$\textdegree C vs.\ $52\,$\textdegree C
mismatch already flagged in Chapter~\ref{ch:comp}, \S\ref{comp:sec:limitations}; see
\S\ref{oilsep:sec:limitations}.}
\end{table}

\textbf{Total mass flow} is taken as the sum of both compressors' corrected
(actual-application) rated flow from \S\ref{comp:sec:correction}, not the raw EN12900
catalog figure --- consistent with how mass flow is used elsewhere in this report
(Chapter~\ref{ch:eev}, \S\ref{eev:sec:inlet}). \textbf{Displacement} (a fixed geometric
property, unaffected by the EN12900-vs.-actual correction) is used separately below as
the basis for the vendor's quick-selection chart.

% ── §9b.2 ─────────────────────────────────────────────────────────────────────
\section{Vendor Selection: Bitzer OA Series}
\label{oilsep:sec:vendor}

Staying with \textbf{Bitzer} for the oil separator keeps the plant on a single
compressor/accessory vendor for procurement, spares, and application-data consistency
--- the same parts-commonality rationale already applied to the compressor selection
(Chapter~\ref{ch:comp}, \S9.1) and to the dry cooler and pump vendor choices.

Bitzer's \textbf{OA series} (models OA1954 through OA25112) are primary oil separators
explicitly approved for A1, A2, A2L, and A3 refrigerants, rated to a maximum allowable
pressure of 28\,bar(a) and a temperature range of $-10$ to $120\,$\textdegree C
(Table~\ref{tab:oatable}). The 28\,bar rating carries substantial margin over the
$\approx$19.9\,bar(a) R-290 standby pressure basis (\S\ref{oilsep:sec:basis}), which
governs vessel design pressure more than the running condensing pressure does.

\begin{table}[h!]
\caption{Bitzer OA-series primary oil separators, permitted fluids and pressure ratings
(manufacturer data, per EU Pressure Equipment Directive 2014/68/EU).}
\label{tab:oatable}
\begin{tabularx}{\linewidth}{lLLLL}
\toprule
\textbf{Model} & \textbf{Safety class} & \textbf{PS (max.\ pressure)} & \textbf{TS (temp.\ range)} \\
\midrule
OA1954  & A1, A2, A2L, A3 & 28\,bar & $-$10 / 120\,\textdegree C \\
OA4188  & A1, A2, A2L, A3 & 28\,bar & $-$10 / 120\,\textdegree C \\
OA9111  & A1, A2, A2L, A3 & 28\,bar & $-$10 / 120\,\textdegree C \\
OA14111 & A1, A2, A2L, A3 & 28\,bar & $-$10 / 120\,\textdegree C \\
OA25112 & A1, A2, A2L, A3 & 28\,bar & $-$10 / 120\,\textdegree C \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{Quick-Selection Cross-Check on Displacement}
\label{oilsep:sec:quickselect}

Bitzer's published quick-selection chart sizes each OA model by maximum suction volume
flow (theoretical displacement), tabulated for HFC refrigerants (R22, R134a, R404A,
R507A) rather than R-290 directly:

\begin{table}[h!]
\caption{OA-series quick-selection envelope (HFC basis) vs.\ this project's displacement.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Model} & \textbf{Max.\ suction volume flow (HFC basis)} \\
\midrule
\textbf{OA1954} & \textbf{250 -- 300\,m\textsuperscript{3}/h} \\
OA4188  & 580 -- 660\,m\textsuperscript{3}/h \\
OA9111  & 1160 -- 1320\,m\textsuperscript{3}/h \\
OA14111 & 1320\,m\textsuperscript{3}/h \\
OA25112 & 2050 -- 2500\,m\textsuperscript{3}/h \\
\midrule
\textbf{This project (2\,$\times$\,4FEP-35Z, combined)} & \textbf{203.6\,m\textsuperscript{3}/h} \\
\bottomrule
\end{tabularx}
\end{table}

At 203.6\,m\textsuperscript{3}/h combined displacement, the project's duty falls well
inside the smallest model's envelope (OA1954, rated to 250--300\,m\textsuperscript{3}/h),
with the next size up (OA4188) rated nearly 3$\times$ the required flow --- confirming
OA1954 as the appropriate size class rather than a marginal selection.

\subsection{Selected Unit: Bitzer OA1954}
\label{oilsep:sec:selected}

\begin{table}[h!]
\caption{Selected unit --- key specifications (Bitzer OA1954, per DB-300-9 and DP-500-2).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Model & OA1954 \\
Maximum allowable pressure, PS & 28\,bar(a) \\
Temperature range, TS & $-$10\,\textdegree C to 120\,\textdegree C \\
Refrigerant inlet / outlet & DN\,50 (welded) \\
Oil outlet & 7/8\,in Rotalock (brazed) \\
Oil fill connection & 1\,1/4-12\,UNF Rotalock \\
Operating oil charge & 18\,L \\
Receiver (internal) volume & 40\,L \\
Oil heater & 1\,$\times$\,140\,W \\
Included accessories & Oil thermostat, oil heater, oil level switch (OLC-D1), 2 sight
  glasses, pressure-relief-valve connection \\
Approval & EU Pressure Equipment Directive 2014/68/EU \\
\bottomrule
\end{tabularx}
\end{table}

\zonedivider{Part B \quad---\quad Safety, Oil Return, and Open Items}

% ── §9b.3 ─────────────────────────────────────────────────────────────────────
\section{Primary-Only: No Secondary Separator Required}
\label{oilsep:sec:primaryonly}

Bitzer's secondary/fine-filter oil separators (OAS series) and combined units (OAC
series) exist primarily to serve \textbf{NH\textsubscript{3} (R-717)} systems: ammonia is
effectively immiscible with the mineral/synthetic oils used in ammonia compressors, so a
single primary separator cannot reliably strip the last traces of oil mist, and a
secondary fine-filter stage is standard practice.

R-290 is the opposite case: propane is \textbf{highly miscible} with the polyolester oil
used in the 4FEP-35Z (Chapter~\ref{ch:comp}), which is itself a key reason hydrocarbon
refrigerant/oil systems achieve good primary separation efficiency ($\geq$99\,\% typical)
without a secondary stage. Accordingly, only the primary OA1954 unit is carried in the
BOM; no OAS/OAC secondary or combined separator is included.

% ── §9b.4 ─────────────────────────────────────────────────────────────────────
\section{Oil Return and A3 Ignition-Source Avoidance}
\label{oilsep:sec:oilreturn}

The oil return line from the separator back to the compressor crankcase should use a
\textbf{float-actuated mechanical return} rather than an electrically energized solenoid
valve. For an A3-classified refrigerant, this avoids introducing an electrical
ignition source directly in the refrigerant-wetted oil-return path; if an electric
solenoid oil-return valve is used elsewhere in the design, it must carry ATEX (or
equivalent) explosion-protection certification. This is carried forward as a design
constraint for the P\&ID and control-interaction discussion (still outstanding per the
project's overall open-items list).

The separator's oil heater (1\,$\times$\,140\,W, \S\ref{oilsep:sec:selected}) must remain
energized whenever the compressors are at standstill, consistent with Bitzer's general
guidance for hydrocarbon refrigerants: insufficient oil temperature during shut-off
allows excess refrigerant to dissolve into the oil, reducing viscosity at the next
start and increasing oil carry-over.

% ── §9b.5 ─────────────────────────────────────────────────────────────────────
\section{Limitations and Open Items}
\label{oilsep:sec:limitations}

\begin{enumerate}
  \item \textbf{Selection basis inherits the compressor chapter's $t_c$ mismatch}: this
        selection uses the same $t_c=50\,$\textdegree C, 0\,K subcooling basis flagged
        in Chapter~\ref{ch:comp}, \S\ref{comp:sec:limitations}. Because OA1954 has
        roughly 3$\times$ margin over the required displacement
        (\S\ref{oilsep:sec:quickselect}), a re-run at $t_c=52\,$\textdegree C is very
        unlikely to change the model selected, but should still be confirmed once that
        chapter's mismatch is resolved.
  \item \textbf{Quick-selection chart is HFC-basis, not R-290-specific}: the displacement
        comparison in \S\ref{oilsep:sec:quickselect} uses Bitzer's published HFC
        (R22/R134a/R404A/R507A) quick-selection envelope as a conservative cross-check,
        since a public R-290-specific capacity table was not available. Given the large
        margin found, this is expected to hold, but the \textbf{final model should be
        confirmed by re-running the selection in Bitzer's selection software with R-290
        entered directly} --- the same software already used for the compressor
        selection (Chapter~\ref{ch:comp}, Reference 1) --- before the model is locked
        into the BOM.
  \item \textbf{Common discharge manifold is assumed}, consistent with
        Chapter~\ref{ch:comp}, \S\ref{comp:sec:staging}; if the two refrigerant circuits
        are ultimately kept fully independent instead, this would require two smaller
        separators (one per compressor) rather than one shared unit, and the sizing in
        \S\ref{oilsep:sec:quickselect} would need to be re-split accordingly.
  \item \textbf{Discharge-line connection size (DN\,50 at the separator) has not yet been
        cross-checked} against the refrigerant discharge-line sizing in
        Chapter~\ref{ch:piping}; this should be reconciled so the separator's
        connections and the selected discharge pipe size are consistent.
  \item \textbf{Oil-return solenoid vs.\ float-valve decision} (\S\ref{oilsep:sec:oilreturn})
        is a design intent, not yet reflected in a finalized P\&ID or BOM line item.
\end{enumerate}

% ── §9b.6 ─────────────────────────────────────────────────────────────────────
\section{References}

\begin{enumerate}
  \item Bitzer, \textit{Pressure vessels: Liquid receivers and oil separators}, Operating
        Instructions DB-300-9, Order no.\ 80491202, 01.08.2018 --- permitted fluids,
        pressure/temperature ratings, and connection dimensions for the OA series.
  \item Bitzer, \textit{Oil Separators} (Primary and secondary oil separators),
        Brochure DP-500-2, 09.2010 --- HFC-basis quick-selection chart
        (\S\ref{oilsep:sec:quickselect}).
  \item Bitzer, \textit{Oils for hydrocarbon refrigerants (R290, R600a, etc.)}, Technical
        Information KT-500 --- oil miscibility and oil-heater guidance for R-290 systems.
  \item EN 378, \textit{Refrigerating systems and heat pumps --- Safety and environmental
        requirements} --- basis for A3 safety-class handling referenced throughout this
        chapter.
\end{enumerate}


% ══════════════════════════════════════════════════════════════════════════════
\chapter{System Piping --- Refrigerant, Glycol, and Chilled-Water Line Sizing}
\label{ch:piping}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Refrigerant Charge Lines (Table 1 Method)}

% ── §10.1 ─────────────────────────────────────────────────────────────────────
\section{Scope and Method}
\label{piping:sec:scope}

The project brief scopes piping to \textbf{diameters only --- no lengths, fittings, or
supports} (subtask 1d), and separately instructs that pressure losses within the piping
are to be neglected. This chapter closes that deliverable for all three fluid circuits in
the system:

\begin{enumerate}
  \item The \textbf{R-290 refrigerant circuit} --- suction, discharge (hot-gas), and
        liquid lines connecting the compressor, condenser, and evaporator
        (Chapters~\ref{ch:comp}, \ref{ch:cond}, \ref{ch:evap}).
  \item The \textbf{glycol loop} --- already partially sized in
        Chapter~\ref{ch:pump} (\S\ref{pump:sec:piping}); restated and cross-checked here.
  \item The \textbf{chilled-water loop} --- sized here for the first time.
\end{enumerate}

For the refrigerant circuit, sizing follows the project's \textbf{Table 1} streaming
velocities, reproduced below, which vary by refrigerant \emph{state} rather than by loop:

\begin{table}[h!]
\caption{Streaming velocities within charge lines (project brief, Table 1).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{State} & \textbf{Velocity, $v$} \\
\midrule
Gaseous --- low pressure  & 4.5--20\,m/s \\
Gaseous --- high pressure & 10--18\,m/s \\
Liquid                    & $<1.5$\,m/s \\
\bottomrule
\end{tabularx}
\end{table}

\noindent No equivalent table exists for the glycol or chilled-water loops, so those two
circuits instead follow the conventional closed-loop hydronic velocity guideline
(1--2.4\,m/s) already adopted in Chapters~\ref{ch:pump} and \ref{ch:chwpump}, for
consistency with those chapters' pump selections.

\textbf{Common method for all six lines below:}

\begin{equation}
  D_{\mathrm{req}} = \sqrt{\frac{4\,\mdot}{\pi\,\rho\,v_{\mathrm{design}}}}
  \tag{Eq.\,P.1}
\end{equation}

\noindent A design velocity $v_{\mathrm{design}}$ is chosen inside the applicable band,
$D_{\mathrm{req}}$ is computed from the design mass flow and fluid density at that state,
and the result is \textbf{rounded up} to the nearest standard tube/pipe size (ACR copper
for refrigerant lines, Schedule 40 steel for the glycol/CHW loops, matching
Chapter~\ref{ch:pump}'s choice of material). The actual velocity at the selected standard
size is then rechecked against the band.

% ── §10.2 ─────────────────────────────────────────────────────────────────────
\section{Refrigerant State Points and Properties}
\label{piping:sec:states}

Refrigerant mass flow is taken as $\mdot_r = 0.553$\,kg/s throughout, consistent with
Chapters~\ref{ch:evap}, \ref{ch:cond}, and \ref{ch:eev} --- itself provisional pending the
compressor module's confirmed value (Chapter~\ref{ch:comp}, \S\ref{comp:sec:limitations}).
Three state points bound the circuit:

\begin{table}[h!]
\caption{Refrigerant state points used for line sizing (CoolProp, R-290).}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Line} & \textbf{State} & \textbf{$T$} & \textbf{$p$} \\
\midrule
Suction     & 7\,\textdegree C sat.\ + 8\,K superheat & 15.0\,\textdegree C & 5.842\,bar(a) \\
Discharge   & compressor outlet (desuperheated approach, Ch.~\ref{ch:cond}) & 72.0\,\textdegree C & 17.890\,bar(a) \\
Liquid      & condenser outlet, 5\,K subcooled        & 47.0\,\textdegree C & 17.890\,bar(a) \\
\bottomrule
\end{tabularx}
\end{table}

\begin{table}[h!]
\caption{Fluid properties at each state point (CoolProp, R-290).}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Line} & \textbf{Density, $\rho$} & \textbf{Dynamic viscosity, $\mu$} \\
\midrule
Suction     & 12.14\,kg/m$^3$  & $7.89\times10^{-6}$\,Pa\,s \\
Discharge   & 34.92\,kg/m$^3$  & $9.93\times10^{-6}$\,Pa\,s \\
Liquid      & 455.6\,kg/m$^3$  & $7.71\times10^{-5}$\,Pa\,s \\
\bottomrule
\end{tabularx}
\end{table}

\noindent The suction-line density is notably low --- a direct consequence of propane's
low molar mass and the modest 5.84\,bar(a) evaporating pressure. This is a known
characteristic of R-290 systems relative to higher-pressure synthetic refrigerants and is
the reason the suction line below sizes out so much larger than the discharge or liquid
lines despite carrying the same mass flow.

% ── §10.3 ─────────────────────────────────────────────────────────────────────
\section{Suction Line}
\label{piping:sec:suction}

The suction line falls in Table~1's \textbf{gaseous, low-pressure} band (4.5--20\,m/s). A
design velocity toward the upper-middle of the band is chosen to keep the line from
sizing excessively large, while retaining margin below the 20\,m/s ceiling (noise,
erosion) and comfortably above the floor (oil entrainment back to the compressor):

\[
  v_{\mathrm{design}} = 15\;\mathrm{m/s} \quad \Rightarrow \quad
  D_{\mathrm{req}} = \sqrt{\frac{4 \times 0.553}{\pi \times 12.14 \times 15}}
  = 62.2\;\mathrm{mm}
\]

\begin{table}[h!]
\caption{Suction line selection.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Required ID (design basis)     & 62.2\,mm \\
\textbf{Selected tube}          & \textbf{2-5/8\,in ACR copper, Type L} \\
Actual ID                       & 62.87\,mm \\
Actual velocity                & 14.67\,m/s \\
Reynolds number                & $\approx 1.42\times10^{6}$ (fully turbulent) \\
\textbf{In Table 1 band?}       & \textbf{Yes} (4.5--20\,m/s) \\
\bottomrule
\end{tabularx}
\end{table}

% ── §10.4 ─────────────────────────────────────────────────────────────────────
\section{Discharge (Hot-Gas) Line}
\label{piping:sec:discharge}

The discharge line falls in Table~1's \textbf{gaseous, high-pressure} band (10--18\,m/s).
A design velocity of 14\,m/s is chosen specifically because it is the value that lands
the required diameter just inside the next standard tube size without excess margin
(\S\ref{piping:sec:tuning}):

\[
  v_{\mathrm{design}} = 14\;\mathrm{m/s} \quad \Rightarrow \quad
  D_{\mathrm{req}} = \sqrt{\frac{4 \times 0.553}{\pi \times 34.92 \times 14}}
  = 38.0\;\mathrm{mm}
\]

\begin{table}[h!]
\caption{Discharge line selection.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Required ID (design basis)     & 38.0\,mm \\
\textbf{Selected tube}          & \textbf{1-5/8\,in ACR copper, Type L} \\
Actual ID                       & 38.23\,mm \\
Actual velocity                & 13.80\,m/s \\
Reynolds number                & $\approx 1.85\times10^{6}$ (fully turbulent) \\
\textbf{In Table 1 band?}       & \textbf{Yes} (10--18\,m/s) \\
\bottomrule
\end{tabularx}
\end{table}

% ── §10.5 ─────────────────────────────────────────────────────────────────────
\section{Liquid Line}
\label{piping:sec:liquid}

The liquid line falls in Table~1's \textbf{liquid} band ($<1.5$\,m/s, no stated floor).
This line is the tightest fit of the three: the standard tube sizes bracket the
$v = 1.5$\,m/s ceiling almost exactly, with essentially no size that clears the ceiling
with meaningful margin.

\[
  v_{\mathrm{design}} = 1.49\;\mathrm{m/s} \quad \Rightarrow \quad
  D_{\mathrm{req}} = \sqrt{\frac{4 \times 0.553}{\pi \times 455.6 \times 1.49}}
  = 32.2\;\mathrm{mm}
\]

\begin{table}[h!]
\caption{Liquid line: candidate tube sizes.}
\label{tab:liquid_candidates}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Candidate} & \textbf{ID} & \textbf{Velocity} & \textbf{Margin to 1.5\,m/s} \\
\midrule
1-3/8\,in ACR Cu & 32.13\,mm & 1.496\,m/s & $\approx$0.3\,\% --- negligible \\
\textbf{1-5/8\,in ACR Cu (selected)} & \textbf{38.23\,mm} & \textbf{1.057\,m/s} & \textbf{$\approx$30\,\%} \\
\bottomrule
\end{tabularx}
\end{table}

\textbf{1-5/8\,in is selected} over the nominally-fitting 1-3/8\,in, since the latter
leaves zero practical margin against the uncertainty already carried in this chapter's
inputs (assumed 8\,K suction superheat, 5\,K subcooling, and the provisional 0.553\,kg/s
mass flow) --- any of those shifting slightly would push 1-3/8\,in over the 1.5\,m/s
ceiling. 1-3/8\,in remains a valid, cheaper alternative once the compressor chapter's
mass-flow value is confirmed and the margin can be re-checked directly.

\begin{table}[h!]
\caption{Liquid line selection (as adopted).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Required ID (design basis)     & 32.2\,mm \\
\textbf{Selected tube}          & \textbf{1-5/8\,in ACR copper, Type L} \\
Actual ID                       & 38.23\,mm \\
Actual velocity                & 1.06\,m/s \\
Reynolds number                & $\approx 2.39\times10^{5}$ (fully turbulent) \\
\textbf{In Table 1 band?}       & \textbf{Yes} ($<1.5$\,m/s) \\
\bottomrule
\end{tabularx}
\end{table}

% ── §10.6 ─────────────────────────────────────────────────────────────────────
\section{Refrigerant Circuit --- Summary}
\label{piping:sec:tuning}

\begin{table}[h!]
\caption{Refrigerant line sizing summary, $\mdot_r = 0.553$\,kg/s throughout.}
\begin{tabularx}{\linewidth}{lLLLL}
\toprule
\textbf{Line} & \textbf{Table 1 band} & \textbf{Selected tube} & \textbf{Actual ID} & \textbf{Actual $v$} \\
\midrule
Suction              & 4.5--20\,m/s & 2-5/8\,in ACR Cu & 62.87\,mm & 14.67\,m/s \\
Discharge (hot gas)   & 10--18\,m/s  & 1-5/8\,in ACR Cu & 38.23\,mm & 13.80\,m/s \\
Liquid                & $<1.5$\,m/s  & 1-5/8\,in ACR Cu & 38.23\,mm & 1.06\,m/s \\
\bottomrule
\end{tabularx}
\end{table}

Note the discharge and liquid lines happen to share the same 1-5/8\,in nominal size
despite very different velocities and densities --- a coincidence of where each line's
required diameter falls relative to the standard-size ladder, not a physical link between
the two.

\zonedivider{Part B \quad---\quad Secondary-Fluid Loop Piping}

% ── §10.7 ─────────────────────────────────────────────────────────────────────
\section{Glycol Loop Piping}
\label{piping:sec:glycol}

The glycol loop diameter was already established in Chapter~\ref{ch:pump}
(\S\ref{pump:sec:piping}), sized against the higher of its two design flows (mechanical
mode, 9.07\,kg/s):

\[
  v_{\mathrm{design}} \approx 1.8\;\mathrm{m/s} \quad \Rightarrow \quad
  \textbf{3\,in Schedule 40 steel (77.9\,mm ID)}
\]

This chapter re-checks that same pipe against \emph{both} glycol-loop operating modes:

\begin{table}[h!]
\caption{Glycol loop pipe check, 3\,in Schedule 40 steel (77.9\,mm ID), both modes.}
\begin{tabularx}{\linewidth}{lLLLL}
\toprule
\textbf{Mode} & \textbf{Flow} & \textbf{Density} & \textbf{Velocity} & \textbf{Reynolds} \\
\midrule
Mechanical (dry cooler $\leftrightarrow$ condenser) & 9.07\,kg/s & 1011.7\,kg/m$^3$ & 1.88\,m/s & $\approx1.02\times10^{5}$ \\
Free-cooling (dry cooler $\leftrightarrow$ economizer) & 6.52\,kg/s & 1027.2\,kg/m$^3$ & 1.33\,m/s & $\approx2.62\times10^{4}$ \\
\bottomrule
\end{tabularx}
\end{table}

Both modes fall inside the 1--2.4\,m/s hydronic guideline through the \emph{same} fixed
pipe --- no separate diameter is needed for the free-cooling mode, since the lower flow
simply produces a lower (and still acceptable) velocity. This is consistent with, but
independent of, the still-open glycol-flow-rate reconciliation flagged in
Chapter~\ref{ch:dry} (\S\ref{dry:sec:openflow}): whichever flow the eventual VFD control
strategy settles on, both candidate values check out against this pipe size.

% ── §10.8 ─────────────────────────────────────────────────────────────────────
\section{Chilled-Water Loop Piping}
\label{piping:sec:chw}

The chilled-water loop carries a single design flow
($\mdot_{\mathrm{water}} = 5.97$\,kg/s, common to both the evaporator and economizer
branches per Chapter~\ref{ch:chwpump}), so only one diameter is required:

\[
  v_{\mathrm{design}} \approx 2.0\;\mathrm{m/s}, \qquad \rho_{\mathrm{18^\circ C}} = 998.6\;\mathrm{kg/m^3}
  \quad \Rightarrow \quad
  D_{\mathrm{req}} = \sqrt{\frac{4 \times 5.97}{\pi \times 998.6 \times 2.0}} = 61.7\;\mathrm{mm}
\]

\begin{table}[h!]
\caption{Chilled-water loop pipe selection.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Required ID (design basis)     & 61.7\,mm \\
\textbf{Selected pipe}          & \textbf{2-1/2\,in Schedule 40 steel} \\
Actual ID                       & 62.71\,mm \\
Actual velocity                & 1.94\,m/s \\
Reynolds number                & $\approx1.15\times10^{5}$ (fully turbulent) \\
\textbf{In hydronic guideline?} & \textbf{Yes} (1--2.4\,m/s), centrally placed \\
\bottomrule
\end{tabularx}
\end{table}

This diameter is independent of the 25\,kPa piping/fittings \emph{pressure-drop} allowance
already carried as a placeholder in Chapter~\ref{ch:chwpump} (\S\ref{chwpump:sec:crah});
that allowance is a lumped margin standing in for real geometry, whereas this diameter is
the actual project-brief deliverable (subtask 1d). If a real piping layout is developed,
the 2-1/2\,in ID above --- together with an equivalent length, following
Chapter~\ref{ch:pump}'s Darcy--Weisbach method (\S\ref{pump:sec:piping}) --- would let that
placeholder be replaced with a calculated value.

% ── §10.9 ─────────────────────────────────────────────────────────────────────
\section{All Circuits --- Summary}
\label{piping:sec:summary}

\begin{table}[h!]
\caption{Pipe sizing summary, all three fluid circuits.}
\begin{tabularx}{\linewidth}{lLLLL}
\toprule
\textbf{Circuit / line} & \textbf{Design flow} & \textbf{Selected size} & \textbf{Material} & \textbf{Actual $v$} \\
\midrule
Refrigerant --- suction    & 0.553\,kg/s & 2-5/8\,in & ACR copper, Type L & 14.67\,m/s \\
Refrigerant --- discharge  & 0.553\,kg/s & 1-5/8\,in & ACR copper, Type L & 13.80\,m/s \\
Refrigerant --- liquid     & 0.553\,kg/s & 1-5/8\,in & ACR copper, Type L & 1.06\,m/s \\
Glycol loop                & 9.07\,kg/s (mech.) & 3\,in Sch.\,40 & Steel & 1.88\,m/s \\
Chilled-water loop          & 5.97\,kg/s & 2-1/2\,in Sch.\,40 & Steel & 1.94\,m/s \\
\bottomrule
\end{tabularx}
\end{table}

% ── §10.10 ────────────────────────────────────────────────────────────────────
\section{Limitations and Open Items}
\label{piping:sec:limitations}

\begin{enumerate}
  \item \textbf{Refrigerant mass flow (0.553\,kg/s) is provisional}, carried over from the
        190\,kW preliminary condenser duty (Chapter~\ref{ch:cond}) rather than a confirmed
        compressor-module value (Chapter~\ref{ch:comp}, \S\ref{comp:sec:limitations}).
        All three refrigerant-line sizes in this chapter should be re-checked once that
        value is finalised --- the liquid line especially, given its near-zero margin
        (\S\ref{piping:sec:liquid}).
  \item \textbf{Liquid-line selection is a judgment call, not a unique answer.} 1-3/8\,in
        technically satisfies Table 1's $<1.5$\,m/s limit at the current design point but
        with negligible margin; 1-5/8\,in is adopted here for robustness against input
        uncertainty. This trade-off should be revisited once inputs are finalised.
  \item \textbf{Suction and discharge superheat/desuperheat assumptions} (8\,K suction
        superheat; discharge taken at the condenser chapter's $T_{\mathrm{sat}}+20$\,K
        approach) are carried over from earlier chapters and are not yet reconciled with
        an actual compressor performance map (Chapter~\ref{ch:comp}).
  \item \textbf{No lengths, fittings, elevation, or supports are sized here}, per the
        project brief's explicit scope (``diameters only''). The glycol loop's 65\,m
        equivalent-length pressure-drop calculation (Chapter~\ref{ch:pump},
        \S\ref{pump:sec:piping}) and the chilled-water loop's 25\,kPa placeholder
        (Chapter~\ref{ch:chwpump}, \S\ref{chwpump:sec:crah}) are deliberate, documented
        deviations from that scope for pump-selection purposes only, and should not be
        read as this chapter's deliverable.
  \item \textbf{Refrigerant tube material/rating (copper vs.\ steel, pressure class) has
        not been checked against R-290's A3 safety classification} or the discharge-line
        pressure (17.89\,bar(a)); ACR copper is assumed adequate at this scale but should
        be confirmed against applicable refrigeration piping codes before procurement.
  \item \textbf{Glycol and chilled-water pipe sizing uses generic hydronic velocity
        practice (1--2.4\,m/s)}, since the project brief's Table 1 does not cover
        secondary fluids; this is a reasonable industry default but is not itself a
        project-specified requirement, unlike the refrigerant-line velocities.
\end{enumerate}

% ── §10.11 ────────────────────────────────────────────────────────────────────
\section{References}

\begin{enumerate}
  \item Project \#3 brief, IRCC 2026: Table 1, ``Streaming velocities within charge
        lines,'' and subtask 1d, ``Piping (diameters only --- no lengths, fittings, or
        supports).''
  \item ASHRAE Handbook --- Refrigeration (2006): basis for Table 1's velocity ranges
        (cost, efficiency, noise, and oil circulation rate trade-offs).
  \item ASTM B88, \textit{Standard Specification for Seamless Copper Water Tube}: Type L
        dimensional data used for ACR tube ID values.
  \item ASME B36.10M, \textit{Welded and Seamless Wrought Steel Pipe}: Schedule 40
        dimensional data used for the glycol and chilled-water loop pipe ID values.
\end{enumerate}


% ══════════════════════════════════════════════════════════════════════════════
\chapter{Liquid Receiver Selection}
\label{ch:receiver}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Design Basis, Charge Estimate, and Vendor Selection}

% ── §11.1 ─────────────────────────────────────────────────────────────────────
\section{Purpose and Design Basis}
\label{receiver:sec:basis}

The liquid receiver sits on the high-pressure side of the circuit, between the condenser
outlet (Chapter~\ref{ch:cond}) and the EEV inlet (Chapter~\ref{ch:eev}). Its function is
to buffer the refrigerant inventory as it migrates around the circuit, and to guarantee
that the EEV always sees fully subcooled liquid rather than a liquid/vapour mixture.

This buffering role is not incidental for this project --- the control strategy switches
between three distinct operating modes based on outdoor air temperature (Chapter~\ref{ch:dry},
\S\ref{dry:sec:annualregime}), and each mode redistributes refrigerant differently around the
circuit:

\begin{itemize}
  \item \textbf{Full mechanical} ($>10\,$\textdegree C OAT): the compressor runs
        continuously, liquid inventory stacks up through the condenser and receiver.
        Occurs $\approx$55.5\,\% of the year (TMY3, Champaign, IL).
  \item \textbf{Partial free cooling} (4--10\,\textdegree C OAT): mixed operation.
        Occurs $\approx$15.5\,\% of the year.
  \item \textbf{Full free cooling} ($\leq$4\,\textdegree C OAT): the compressor is off and
        the economiser (Chapter~\ref{ch:econ}) carries the full load; refrigerant
        migrates toward the low-pressure side and sits largely static. Occurs
        $\approx$29\,\% of the year.
\end{itemize}

A receiver undersized for this migration risks flash gas at the EEV inlet (eroding the
5\,K design subcooling from Chapter~\ref{ch:cond}, \S\ref{cond:sec:subcool}), backed-up
liquid inside the condenser (reducing active condensing area and raising head pressure),
and --- in the worst case --- liquid reaching the vapour-equalisation line back to the
condenser rather than staying clear of it.

% ── §11.2 ─────────────────────────────────────────────────────────────────────
\section{System Refrigerant Charge Estimate (Order-of-Magnitude)}
\label{receiver:sec:charge}

No dedicated EN~378 charge calculation exists yet for this system (it remains an open
item across the report, most recently flagged in Chapter~\ref{ch:oilsep}). To size the
receiver, a preliminary order-of-magnitude estimate is built here directly from the
refrigerant-side geometry already assigned in \texttt{evaporator.py} and
\texttt{condenser.py}, plus the line sizes selected in Chapter~\ref{ch:piping}. This
estimate should be treated as \textbf{indicative, not final} --- see
\S\ref{receiver:sec:limitations}.

\subsection{Heat Exchanger Refrigerant-Side Holdup}

Both BPHEs share the same assigned channel geometry ($D_h = 4\,$mm, $\phi = 1.17$,
$N_{cp} = 38$, $L_w = 0.2\,$m, $L = 0.5\,$m), giving an identical refrigerant-side
channel volume for each unit:

\[
  b = \frac{D_h\,\phi}{2} = 2.34\,\mathrm{mm}, \qquad
  V_{\mathrm{channel}} = N_{cp}\,b\,L_w\,L = 8.89\;\mathrm{L}
\]

Because both exchangers operate two-phase over most of their length, neither is fully
liquid nor fully vapour internally. CoolProp-evaluated bounding densities at each unit's
operating condition are used to bracket the holdup, then a representative mid-range
value is adopted:

\begin{table}[h!]
\caption{HX refrigerant-side holdup, bounding densities (CoolProp) and adopted estimate.}
\label{tab:receiver_hx_holdup}
\begin{tabularx}{\linewidth}{lLLLL}
\toprule
\textbf{Exchanger} & \textbf{Condition} & \textbf{$\rho_{\mathrm{liq}}$} & \textbf{$\rho_{\mathrm{vap}}$} & \textbf{Adopted holdup} \\
\midrule
Condenser & 52\,\textdegree C sat.\ (\S\ref{cond:sec:lmtd}) & 444.9\,kg/m$^3$ & 40.6\,kg/m$^3$ &
  $\approx$2.0\,kg \\
Evaporator & 7\,\textdegree C sat.\ (\S\ref{ch:evap}) & 519.0\,kg/m$^3$ & 12.7\,kg/m$^3$ &
  $\approx$0.7\,kg \\
\bottomrule
\end{tabularx}
{\small Bounding masses: condenser 0.36--3.96\,kg (vapour-full to liquid-full); evaporator
0.11--4.61\,kg. The condenser's adopted value is weighted toward the liquid-heavy end
since the condensing zone dominates 81.5\,\% of its duty (\S\ref{cond:sec:lmtd}); the
evaporator's is weighted toward the vapour-heavy end, consistent with the low
$\approx$12.7\,kg/m$^3$ suction-side density already used for suction-line sizing
(Chapter~\ref{ch:piping}, \S\ref{piping:sec:suction}).}
\end{table}

\subsection{Liquid Line Holdup}

The liquid line (Chapter~\ref{ch:piping}, \S\ref{piping:sec:liquid}) is 1-5/8\,in ACR
copper, 38.23\,mm actual ID, carrying subcooled liquid at 47\,\textdegree C
($\rho = 454.7\,$kg/m$^3$, CoolProp). \textbf{No line length is specified by the project
brief} (piping scope is diameters-only, \S\ref{piping:sec:scope}); a representative
15\,m run is \assumed{} here purely for charge-estimation purposes, following the same
type of documented length assumption already used for pump duty-point calculations
(Chapter~\ref{ch:pump}, \S\ref{pump:sec:piping}, 65\,m glycol run).

\[
  V_{\mathrm{line}} = \frac{\pi}{4}(0.03823)^2 \times 15\;\mathrm{m} = 17.2\;\mathrm{L}
  \quad\Rightarrow\quad
  m_{\mathrm{line}} = V_{\mathrm{line}} \times 454.7\;\mathrm{kg/m^3} = 7.8\;\mathrm{kg}
\]

This single term is the largest contributor to the estimate, and is also the most
uncertain --- it scales directly with an assumed length that has no basis yet in an
actual equipment layout.

\subsection{Suction and Discharge Line Holdup}

Both lines carry low-density superheated vapour: $\approx$12.7\,kg/m$^3$ at the suction
condition and 34.9\,kg/m$^3$ at the discharge condition (72\,\textdegree C,
17.89\,bar(a), CoolProp) --- one to two orders of magnitude below the liquid-side
densities above. Even accounting for the suction line's larger 62.87\,mm ID
(Chapter~\ref{ch:piping}, Table~\ref{tab:liquid_candidates}), their combined holdup is
well under 1\,kg for any plausible run length and is neglected below.

\subsection{Total Estimate}

\begin{table}[h!]
\caption{System refrigerant charge estimate, excluding the receiver itself.}
\label{tab:receiver_charge_total}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Component} & \textbf{Estimated holdup} \\
\midrule
Condenser (refrigerant side) & $\approx$2.0\,kg \\
Evaporator (refrigerant side) & $\approx$0.7\,kg \\
Liquid line (15\,m \assumed) & $\approx$7.8\,kg \\
Suction \& discharge lines & $<$1\,kg (neglected) \\
\midrule
\textbf{Total (excluding receiver)} & \textbf{$\approx$10.5\,kg} (range $\approx$9--13\,kg) \\
\bottomrule
\end{tabularx}
\end{table}

The receiver must be able to accept this full charge during a pump-down (service,
shutdown, or a worst-case migration to the high side) while retaining vapour headspace
--- not merely absorb the \emph{difference} in charge between modes. This $\approx$10.5\,kg
figure is therefore the number the receiver's rated maximum charge is checked against in
\S\ref{receiver:sec:selected}.

% ── §11.3 ─────────────────────────────────────────────────────────────────────
\section{Design Pressure Determination}
\label{receiver:sec:pressure}

As with the evaporator and condenser BPHEs (\S\ref{ch:evap}, design pressure section),
the receiver's design pressure is governed by the \textbf{standstill condition}, not the
running condensing pressure. With the system off and no flow, refrigerant equalises to
the highest ambient the unit may see; using the same 55\,\textdegree C soak-temperature
basis (ASHRAE~15 / EN~378 / IEC~60335-2-40) already adopted elsewhere in this report:

\[
  p_{\mathrm{sat}}(55\,\text{\textdegree C}) = 19.07\;\mathrm{bar(a)} \quad\text{(CoolProp)}
\]

This matches the 19.1\,bar(a) figure independently derived in \S\ref{ch:evap}, confirming
consistency across chapters. The receiver's design pressure must exceed this value with
margin.

% ── §11.4 ─────────────────────────────────────────────────────────────────────
\section{Vendor Selection: Bitzer P-Series (Hydrocarbon Liquid Receivers)}
\label{receiver:sec:vendor}

Staying with \textbf{Bitzer} keeps the plant on a single compressor/accessory vendor,
consistent with the rationale already applied to the compressor (Chapter~\ref{ch:comp})
and oil separator (Chapter~\ref{ch:oilsep}) selections. Bitzer's standard K-series liquid
receivers are built for CO$_2$/R410A service; hydrocarbons instead use the dedicated
\textbf{P-series} (catalog DP-341-1), developed specifically for propane (R-290) and
propene (R-1270), refrigerants of safety group A3 per EN~378. The P-series is rated to a
\textbf{maximum allowable pressure of 33\,bar} and $-10$ to $120\,$\textdegree C ---
comfortably above the 19.07\,bar(a) standstill basis from \S\ref{receiver:sec:pressure}.

\begin{table}[h!]
\caption{Bitzer P-series horizontal receivers, candidate size range (DP-341-1).}
\label{tab:receiver_candidates}
\begin{tabularx}{\linewidth}{lLLLL}
\toprule
\textbf{Model} & \textbf{Volume} & \textbf{Max.\ R290 charge} & \textbf{Connections (in/out)} \\
\midrule
F202HP & 20\,L & 9.0\,kg  & 22\,mm (7/8\,in) / 22\,mm (7/8\,in) \\
\textbf{F252HP} & \textbf{25\,L} & \textbf{11.3\,kg} & \textbf{22\,mm (7/8\,in) / 22\,mm (7/8\,in)} \\
F302NP & 30\,L & 13.5\,kg & 22\,mm (7/8\,in) / 22\,mm (7/8\,in) \\
F392TP / F402HP & 39\,L & 17.6\,kg & 28\,mm (1\,1/8\,in) / 28\,mm (1\,1/8\,in) \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{Horizontal vs.\ Vertical Orientation}
\label{receiver:sec:orientation}

Horizontal (F-series) is selected over vertical (FS-series). A horizontal vessel spreads
liquid over a much larger surface area for a given internal volume, so the liquid level
changes only modestly as charge redistributes between modes; a vertical vessel of equal
volume sees a proportionally larger level swing for the same charge shift, since the
liquid pools in a narrower cross-section. Given this system's mode-switching behaviour
(\S\ref{receiver:sec:basis}) --- charge actively migrating around the loop roughly 45\,\%
of the year (partial + full free cooling combined) --- the larger safety margin against
uncovering the liquid outlet or flooding the vapour-equalisation line favours horizontal.
The tradeoff is footprint: horizontal units occupy more floor area than a vertical unit
of equal volume, judged acceptable here given no stated floor-space constraint for the
mechanical room.

% ── §11.5 ─────────────────────────────────────────────────────────────────────
\section{Selected Unit: Bitzer F252HP}
\label{receiver:sec:selected}

\begin{table}[h!]
\caption{Selected unit --- key specifications (Bitzer F252HP, per DP-341-1).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Model & F252HP \\
Orientation & Horizontal \\
Internal volume & 25\,L (dm$^3$) \\
Maximum allowable pressure & 33\,bar \\
Temperature range & $-$10\,\textdegree C to 120\,\textdegree C \\
Maximum refrigerant charge, R-290 & 11.3\,kg (at 20\,\textdegree C, 90\,\% fill) \\
Maximum refrigerant charge, R-1270 & 11.5\,kg \\
Weight (empty) & 24\,kg \\
Refrigerant inlet / outlet & 22\,mm (7/8\,in), each \\
Joining threads, inlet / outlet & 1\,1/4\,in-12\,UNF, each \\
Pressure gauge connection & 7/16\,in-20\,UNF \\
Sight glasses & 2 \\
Pressure relief valve port & Rotalock, 3/4\,in-18\,NPTF internal / 1\,1/4\,in-12\,UNF external \\
\bottomrule
\end{tabularx}
\end{table}

At 11.3\,kg maximum R-290 charge, F252HP sits almost exactly at the $\approx$10.5\,kg
system charge estimate from \S\ref{receiver:sec:charge} --- selected here as the smallest
practical model that still clears that figure, consistent with the general
charge-minimisation objective for an A3-classified system (\S\ref{receiver:sec:safety}).
The very thin margin this leaves is flagged explicitly in
\S\ref{receiver:sec:limitations} and should be re-checked once the charge estimate is
firmed up.

\zonedivider{Part B \quad---\quad Safety, Connections, and Open Items}

% ── §11.6 ─────────────────────────────────────────────────────────────────────
\section{A3 Safety Considerations}
\label{receiver:sec:safety}

\begin{itemize}
  \item \textbf{Charge minimisation.} Per IEC~60335-2-40 and EN~378, allowable A3
        refrigerant charge scales with occupied-space ventilation and installation
        category. Every additional litre of receiver volume raises total system charge
        and pushes the installation toward stricter ventilation/leak-detection
        requirements --- the driving reason for selecting the smallest model that clears
        the charge estimate (\S\ref{receiver:sec:selected}) rather than adding margin for
        its own sake.
  \item \textbf{Relief discharge routing.} Bitzer's own documentation for this series
        states explicitly that when the pressure relief valve opens, flammable and
        explosive refrigerant is released from the system; the relief discharge must be
        routed outdoors to a safe location, away from ignition sources, per EN~378 ---
        not vented indoors into the mechanical room.
  \item \textbf{Consistency with the oil separator chapter.} The same 55\,\textdegree C
        standstill-pressure basis and A3 handling requirements applied to the oil
        separator selection (Chapter~\ref{ch:oilsep}, \S\ref{oilsep:sec:basis}) are
        applied here, keeping the two pressure-vessel selections on a consistent basis.
\end{itemize}

% ── §11.7 ─────────────────────────────────────────────────────────────────────
\section{Limitations and Open Items}
\label{receiver:sec:limitations}

\begin{enumerate}
  \item \textbf{The system charge estimate (\S\ref{receiver:sec:charge}) is
        order-of-magnitude, not a completed EN~378 charge calculation.} It is not yet
        cross-checked against a full charge calc, which remains an open item across the
        report (Chapter~\ref{ch:oilsep}, \S\ref{oilsep:sec:limitations}).
  \item \textbf{The dominant term (liquid line, $\approx$7.8\,kg) rests on an
        \assumed{} 15\,m line length}, chosen for estimation purposes only since the
        project brief scopes piping to diameters, not lengths
        (\S\ref{piping:sec:scope}). The total estimate scales close to linearly with this
        assumption --- a 10\,m run gives $\approx$8.0\,kg total; a 20\,m run gives
        $\approx$13.1\,kg total. \textbf{This should be revisited once an actual
        equipment layout is available.}
  \item \textbf{Selected model leaves very little charge margin.} F252HP's 11.3\,kg
        rated maximum sits within $\approx$10\,\% of the $\approx$10.5\,kg point estimate
        --- i.e., essentially no margin once the estimate's own $\approx$9--13\,kg range
        is considered. If the liquid-line length assumption above lands anywhere past
        $\approx$16\,m, or if the pending EN~378 calculation finds additional charge
        elsewhere in the circuit, \textbf{F302NP (13.5\,kg) or F392TP/F402HP (17.6\,kg)
        should be adopted instead.} This is a deliberate, flagged risk of the current
        selection, not an oversight.
  \item \textbf{Connection size vs.\ liquid line: a real mismatch, not yet resolved.}
        F252HP's 22\,mm (7/8\,in) connections are markedly smaller than the 38.23\,mm
        (1-5/8\,in) liquid line selected in Chapter~\ref{ch:piping}. Checking velocity
        through the receiver's own connection at the design mass flow
        ($\mdot_r = 0.553\,$kg/s, $\rho = 454.7\,$kg/m$^3$ at 47\,\textdegree C):
        \[
          v_{\mathrm{conn}} = \frac{\mdot_r}{\rho \times \frac{\pi}{4}(0.022)^2}
          \approx 3.2\;\mathrm{m/s}
        \]
        This is more than double the project brief's 1.5\,m/s liquid-line ceiling
        (Chapter~\ref{ch:piping}, Table~1). \textbf{A reducer/adapter fitting at the
        receiver connections does not resolve this} --- it is the connection itself, not
        just the transition, that is undersized relative to the selected liquid line.
        This is the report's most significant open item on this chapter and should be
        resolved before procurement, most likely by moving to a model with 28\,mm
        (1\,1/8\,in) or larger connections (F392TP/F402HP, or larger), which is also
        consistent with item 3 above.
  \item \textbf{Selection basis inherits the same $t_c$ mismatch flagged elsewhere.} The
        47\,\textdegree C liquid-outlet condition used throughout this chapter follows the
        condenser chapter's 52\,\textdegree C / 5\,K subcooling basis
        (\S\ref{cond:sec:subcool}), not the compressor chapter's 50\,\textdegree C / 0\,K
        basis (Chapter~\ref{ch:comp}, \S\ref{comp:sec:limitations}). Once that
        cross-chapter discrepancy is resolved, the density values in
        \S\ref{receiver:sec:charge} should be re-evaluated.
  \item \textbf{Final model should be confirmed in Bitzer's selection software} with
        R-290 entered directly, the same practice already recommended for the oil
        separator (Chapter~\ref{ch:oilsep}, \S\ref{oilsep:sec:limitations}), before this
        model is locked into the BOM.
\end{enumerate}

% ── §11.8 ─────────────────────────────────────────────────────────────────────
\section{References}

\begin{enumerate}
  \item Bitzer, \textit{Liquid Receivers --- P Series, for Hydrocarbon Applications},
        Product Data Sheet DP-341-1 --- technical features, pressure/temperature
        ratings, connection sizes and dimensional data for the P-series receiver range.
  \item Bitzer, \textit{Pressure vessels: Liquid receivers and oil separators}, Operating
        Instructions DB-300-9 --- general handling and installation guidance, consistent
        with the reference already used in Chapter~\ref{ch:oilsep}.
  \item EN 378, \textit{Refrigerating systems and heat pumps --- Safety and environmental
        requirements} --- basis for A3 charge and standstill-pressure handling throughout
        this chapter.
  \item IEC 60335-2-40, \textit{Household and similar electrical appliances --- Safety:
        Particular requirements for electrical heat pumps, air-conditioners and
        dehumidifiers} --- charge-limit basis referenced in \S\ref{receiver:sec:safety}.
  \item ASHRAE 15, \textit{Safety Standard for Refrigeration Systems} --- standstill
        soak-temperature basis, consistent with \S\ref{ch:evap}.
\end{enumerate}


% ══════════════════════════════════════════════════════════════════════════════
\chapter{System Performance: Full-Load COP, IPLV, and PUE}
\label{ch:performance}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Standardized Rating-Point Metrics}

% ── §12.1 ─────────────────────────────────────────────────────────────────────
\section{Scope and Method}
\label{perf:sec:scope}

This chapter reports the three standardized efficiency metrics the project brief
requires (subtask~1f): the \textbf{full-load COP}, the \textbf{Integrated Part Load
Value (IPLV.IP)}, and the \textbf{design-day facility PUE} --- followed by the
weather-driven \textbf{seasonal performance} across the real Champaign TMY3 year.

\subsection{Design Revision for Efficiency Compliance}
\label{perf:sec:revision}

The design as originally sized (component Chapters~\ref{ch:evap}--\ref{ch:receiver})
\textbf{missed both COP-based targets}: full-load COP 2.64 at the AHRI rating point
(target $\geq3.5$) and IPLV.IP 4.43 (target $\geq5.0$). An option study on the
compressor map identified the minimal set of changes that reaches compliance without
altering the architecture, the refrigerant, or the compressor model; this chapter's
reported metrics are for the \textbf{revised design}:

\begin{itemize}
  \item \textbf{Condensing approach reduced from 17\,K to 10\,K}: dry cooler approach
        5\,$\to$\,3\,K, glycol rise 6\,$\to$\,4\,K, condenser approach 6\,$\to$\,3\,K,
        giving $t_c = 45$\,\textdegree C (was 52\,\textdegree C) at the
        35\,\textdegree C design ambient. Cost: more heat-transfer area
        (\S\ref{perf:sec:hardware}).
  \item \textbf{Evaporator approach reduced from 8\,K to 5\,K}: $t_o = 10$\,\textdegree C
        (was 7\,\textdegree C) at the 15\,\textdegree C design LCHW. Cost: more
        evaporator plates.
  \item \textbf{VFDs on the compressors}: at full load the two-unit bank over-delivers
        at the evaporator-dictated $t_o$ ($\approx$201\,kW available at
        $t_o=10$/$t_c=45$\,\textdegree C), so the drive trims speed ($\approx$75\,\%) to
        deliver exactly 150\,kW there --- instead of letting $t_o$ float down as a
        fixed-speed bank must; and below the old turndown floor it \emph{modulates
        capacity} instead of hot-gas bypassing, removing the Point-D COP collapse
        (\S\ref{perf:sec:iplv}). COP is taken as speed-invariant (capacity and power
        both scale $\approx$linearly with speed for a reciprocating compressor), a
        neutral-to-conservative standard simplification.
\end{itemize}

The component chapters document the \emph{original} sizing basis; the hardware
consequences of this revision (larger dry cooler, more HX plates, higher glycol flow)
are quantified in \S\ref{perf:sec:hardware}. All compressor performance is drawn from
the same Bitzer 4FEP-35Z AHRI-540 map used throughout the report
(Chapter~\ref{ch:comp}); the VFD operating model is
\texttt{compressor.solve\_with\_vfd()}, and the metrics are implemented in
\texttt{performance.py}.

% ── §12.2 ─────────────────────────────────────────────────────────────────────
\section{Full-Load COP}
\label{perf:sec:fullload}

The project brief requires the full-load COP at the strict AHRI 550/590-2023 rating
condition (6.7\,\textdegree C leaving chilled water, 35\,\textdegree C condenser
entering air) \emph{and}, for this study, at the project's own design point
(15\,\textdegree C leaving chilled water, per the ASHRAE~TC~9.9 W17 data-center
envelope). Both share the same 35\,\textdegree C entering air --- hence the same
$t_c = 45$\,\textdegree C via the revised 10\,K approach --- and differ only in
chilled-water temperature, which sets $t_o$ via the revised 5\,K evaporator approach.

\input{tables/performance/full_load_cop.tex}

\begin{figure}[h!]
\centering
\includegraphics[width=0.72\linewidth]{figures/performance/design_point/full_load_cop.png}
\caption{Full-load COP at the AHRI rating point and the project design point, against
the 3.5 target (revised design).}
\end{figure}

\textbf{Result: both points meet the 3.5 target.} At the AHRI rating condition the
revised full-load COP is \textbf{3.53} ($\geq3.5$, met with a $\approx$1\,\% margin);
at the warmer project design point it is \textbf{4.67}. The two-unit bank's full-speed
capacity at the AHRI condition is 150.9\,kW, so the 150\,kW duty is also still met
there. The margin at the strict AHRI point is thin and rests on the revised approaches
being achieved in the final vendor selections (\S\ref{perf:sec:hardware}); the project
design point carries a comfortable margin.

\subsection{Condensing-Temperature Sensitivity: Why the Revision Works}
\label{perf:sec:sensitivity}

The condensing temperature dominates the full-load result. Figure~\ref{fig:cop_sens}
sweeps it at the AHRI chilled-water condition (at the \emph{original} 8\,K evaporator
approach, isolating the condensing-side effect): moving from the original 17\,K
approach ($t_c=52$\,\textdegree C, COP 2.64) to the revised 10\,K approach
($t_c=45$\,\textdegree C) recovers $\approx$21\,\% COP on this axis alone; the
remaining gain to 3.53 comes from the evaporator approach reduction (8\,$\to$\,5\,K,
worth $\approx$10\,\%).

\begin{figure}[h!]
\centering
\includegraphics[width=0.80\linewidth]{figures/performance/design_point/cop_tc_sensitivity.png}
\caption{Full-load COP at the AHRI 6.7\,\textdegree C LCHW condition versus condensing
temperature (original 8\,K evaporator approach), marking the original and revised
design condensing temperatures.}
\label{fig:cop_sens}
\end{figure}

% ── §12.3 ─────────────────────────────────────────────────────────────────────
\section{Integrated Part Load Value (IPLV.IP)}
\label{perf:sec:iplv}

IPLV.IP is the AHRI 550/590-2023~\S5.2 weighted part-load COP,
$0.01A + 0.42B + 0.45C + 0.12D$, evaluated at 100/75/50/25\,\% load with each point at
its own reduced condenser-entering-air temperature (35/26.7/18.3/12.8\,\textdegree C).
Each air temperature is mapped to a condensing temperature via the revised 10\,K
approach, and the compressor bank is staged (Chapter~\ref{ch:comp}) to deliver the
reduced load, with the VFD modulating capacity below the fixed-speed turndown floor.

\input{tables/performance/iplv.tex}

\begin{figure}[h!]
\centering
\includegraphics[width=0.85\linewidth]{figures/performance/design_point/iplv_points.png}
\caption{IPLV.IP part-load points (revised design). Point~D (25\,\% load) runs on VFD
speed modulation below the fixed-speed turndown floor.}
\end{figure}

\textbf{Result: IPLV.IP $= 5.23$, above the $\geq5.0$ target.} Relative to the original
design's 4.43, the gain comes from two revision elements acting together:

\begin{itemize}
  \item \textbf{The 10\,K condensing approach} lowers $t_c$ at every point (e.g.\
        Point~C condenses at 28.3 instead of 35.3\,\textdegree C), lifting the two
        heavily weighted mid-load points: B reaches COP 6.18 (weight 0.42) and C
        reaches 4.62 (weight 0.45).
  \item \textbf{VFD capacity modulation replaces hot-gas bypass at Point~D}: instead
        of running at the floor and throwing away capacity as recirculated hot gas
        (original COP 2.29), the drive slows the compressor so power scales down with
        the delivered duty, holding COP at the floor operating point's map value ---
        4.35. This is deliberately \emph{conservative}: in reality, reduced speed lets
        the evaporating temperature float upward (the evaporator is 4$\times$
        oversized at 25\,\% load), which would raise the point's COP further.
\end{itemize}

The turndown-floor open item flagged in Chapter~\ref{ch:comp}
(\S\ref{comp:sec:floor}) is thereby resolved by the VFD option that chapter itself
listed as a candidate strategy --- and the same drive also covers the 30\,kW
minimum-IT-load condition without bypass.

% ── §12.4 ─────────────────────────────────────────────────────────────────────
\section{Design-Day PUE}
\label{perf:sec:pue}

Facility PUE is (IT load $+$ other facility loads)$/$IT load on a design-day basis, with
the IT load taken as numerically equal to the 150\,kW design cooling duty (the project's
near-constant-load assumption). ``Other facility loads'' are the mechanical-mode
electrical loads at the 35\,\textdegree C / full-load design point.

\input{tables/performance/design_day_pue.tex}

The design-day PUE is \textbf{1.31} (improved from the original design's 1.40),
dominated by the compressor bank (31.7\,kW of the 45.9\,kW total --- itself down from
47.1\,kW, the revision's lift reduction at work). The glycol pump load roughly doubles
(1.18\,$\to$\,2.30\,kW) because the tighter 4\,K glycol range demands
$\approx$28\,\% more flow --- a real, counted cost of the revision, far outweighed by
the 15.4\,kW compressor saving. This is the \emph{worst-case} PUE --- it occurs only
at the hottest design ambient; the seasonal analysis below shows the annual-average
PUE is far more favourable because most of the year runs at part load or in free
cooling.

\zonedivider{Part B \quad---\quad Seasonal Weather-Driven Performance}

% ── §12.5 ─────────────────────────────────────────────────────────────────────
\section{Seasonal Performance (Champaign TMY3)}
\label{perf:sec:seasonal}

The full detailed cycle was re-run at every month's and every season's average outdoor
dry-bulb temperature from the real 8{,}760-hour Champaign TMY3 file (WMO~725315),
automatically switching between mechanical and free-cooling mode at the ASHRAE~90.1
4\,\textdegree C full-free-cooling threshold (\texttt{main.py}). The total-system COP
below is $Q_{\mathrm{cool}}/P_{\mathrm{total}}$ (all facility power: compressor, both
pumps, and fans), equivalently $1/(\mathrm{PUE}-1)$.

\input{tables/performance/seasonal_perf_summary.tex}

\begin{figure}[h!]
\centering
\includegraphics[width=0.90\linewidth]{figures/performance/monthly/monthly_cop_pue.png}
\caption{Monthly-average total-system COP and PUE. Aqua bars are free-cooling months
(compressor off).}
\end{figure}

\begin{figure}[h!]
\centering
\includegraphics[width=0.85\linewidth]{figures/performance/seasonal/seasonal_cop_pue.png}
\caption{Seasonal-average total-system COP and PUE.}
\end{figure}

\begin{figure}[h!]
\centering
\includegraphics[width=0.95\linewidth]{figures/performance/annual/annual_cop_load.png}
\caption{Delivered cooling load and compressor COP across all 8{,}760 hours; aqua
shading marks free-cooling hours.}
\end{figure}

The seasonal picture is strongly favourable and stands in deliberate contrast to the
worst-case design-day metrics of Part~A. Winter runs almost entirely in free cooling
(compressor off, PUE $\approx$1.01, total-system COP in the high tens), while even the
hottest monthly average (July) holds PUE 1.23, and the worst-case design day 1.31.
Roughly 29\,\% of the year is full free cooling and a further 15.5\,\% is partial free
cooling (Chapter~\ref{ch:dry}, \S\ref{dry:sec:annualregime}), so the
\emph{annual-average} efficiency is far better than any single design-point number ---
the central benefit of the glycol-loop free-cooling architecture. One flag from the
revised annual run: 17 of the year's hottest hours now exceed the (placeholder) dry
cooler's fan capacity at the revised duty --- a capacity-ceiling artefact of carrying
the original vendor unit's air-side data pending the re-selection at the larger 3\,K
approach (\S\ref{perf:sec:hardware}), to be closed out with that re-selection.

% ── §12.6 ─────────────────────────────────────────────────────────────────────
\section{Compliance Summary}
\label{perf:sec:openitems}

\begin{table}[h!]
\caption{Efficiency-metric compliance against the project targets: original vs.\
revised design.}
\begin{tabularx}{\linewidth}{lLLLL}
\toprule
\textbf{Metric} & \textbf{Target} & \textbf{Original} & \textbf{Revised} & \textbf{Status} \\
\midrule
Full-load COP (AHRI 6.7\,\textdegree C LCHW) & $\geq 3.5$ & 2.64 & \textbf{3.53} & \textbf{Met} \\
Full-load COP (project 15\,\textdegree C LCHW) & (reported) & 3.42 & \textbf{4.67} & --- \\
IPLV.IP & $\geq 5.0$ & 4.43 & \textbf{5.23} & \textbf{Met} \\
Economizer full free cooling & $\leq 4$\,\textdegree C OAT & \multicolumn{2}{l}{4\,\textdegree C, 100\,\% load} & \textbf{Met} (Ch.~\ref{ch:dry}) \\
Design-day PUE & (report) & 1.40 & \textbf{1.31} & --- \\
\bottomrule
\end{tabularx}
\end{table}

All required efficiency metrics are met by the revised design. The AHRI full-load COP
margin is thin ($\approx$1\,\%) and is contingent on the revised approaches surviving
the final vendor re-selections; IPLV.IP carries a healthier margin, and its Point-D
value is deliberately conservative (\S\ref{perf:sec:iplv}).

% ── §12.7 ─────────────────────────────────────────────────────────────────────
\section{Hardware Consequences of the Revision}
\label{perf:sec:hardware}

The compliance gains are bought with heat-transfer area and a drive --- quantified
here so the revision's cost is as explicit as its benefit:

\begin{table}[h!]
\caption{Hardware consequences of the efficiency revision (LMTD re-sizing at the
component chapters' own $U$ values and plate area; dry cooler via the
$\varepsilon$-NTU model of Chapter~\ref{ch:dry}).}
\label{tab:revision_hardware}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Component} & \textbf{Original} & \textbf{Revised} & \textbf{Consequence} \\
\midrule
Evaporator BPHE & LMTD 10.7\,K, 4.66\,m$^2$, $\approx$84 plates (margined) & LMTD 7.6\,K,
6.57\,m$^2$, $\approx$119 plates (margined) & Exceeds the GBH-DW\,500H's 100-plate
limit --- next frame size or two units in parallel \\
Condenser BPHE & LMTD 14.5\,K, 5.25\,m$^2$, $\approx$95 plates (margined) & LMTD 9.0\,K,
8.09\,m$^2$, $\approx$146 plates (margined) & Exceeds the 500H frame --- larger frame
or two units in parallel \\
Dry cooler & $UA = 47.3$\,kW/K (Kelvion ULF-PA104Y4V) & $UA \approx 118$\,kW/K
($\approx$2.5$\times$) & Substantially larger unit; vendor re-selection at the 3\,K
approach required (17 fan-ceiling hours in the annual run until then) \\
Glycol loop & 9.07\,kg/s (6\,K range) & 11.6\,kg/s (4\,K range, $+28$\,\%) & Pump
duty rises (electrical 1.18\,$\to$\,2.30\,kW); the 2AD frame was already near its
envelope top --- re-check against the 2.5AC (Ch.~\ref{ch:pump},
open item~3) \\
Compressors & 2 $\times$ fixed-speed 4FEP-35Z & same units $+$ VFDs & Standard drive
addition; also resolves the turndown-floor and 30\,kW minimum-load open items \\
\bottomrule
\end{tabularx}
\end{table}

\noindent None of these changes the architecture, the refrigerant, or the component
families --- they scale existing selections and add a standard drive. The re-selections
(larger BPHE frames, larger dry cooler, pump frame re-check) are the revision's open
items and should be closed with the same vendor tools used for the original selections.


% ══════════════════════════════════════════════════════════════════════════════
\chapter{Bill of Materials}
\label{ch:bom}
% ══════════════════════════════════════════════════════════════════════════════

\section{Consolidated Equipment List}
\label{bom:sec:list}

Table~\ref{tab:bom} consolidates every major component and accessory selected across the
preceding chapters into a single parts list (project subtask~1g). Each line carries the
selected vendor model (or, where no vendor selection was made, the specification and its
placeholder status), the quantity implied by the dual 75\,kW parallel-circuit
architecture (Chapter~\ref{ch:comp}), and a cross-reference to the chapter where that
selection is developed and justified.

\input{tables/bom/bom.tex}

\noindent \textbf{Not yet vendor-selected} (carried as placeholders, flagged in their own
chapters): the CRAH/in-row units (item~15, Chapter~\ref{ch:chwpump}) and the expansion
valve final model (item~5, a flow-area shortlist rather than a catalog part,
Chapter~\ref{ch:eev}). All pressure-vessel and rotating-equipment selections
(compressor, both BPHEs, dry cooler, economizer, oil separator, receiver, both pumps)
rest on real vendor data. Isolation valves (items~8--9) are specified by function for the
P\&ID rather than by catalog model at this stage.


\end{document}