\documentclass[11pt,letterpaper]{book}

% ── Fonts & encoding ──────────────────────────────────────────────────────────
\usepackage[T1]{fontenc}
% \usepackage{lmodern} % not available in this environment

% ── Layout ────────────────────────────────────────────────────────────────────
\usepackage[top=1.1in, bottom=1.1in, left=1.1in, right=1.1in]{geometry}
\usepackage{parskip}

% ── Math ──────────────────────────────────────────────────────────────────────
\usepackage{amsmath}
\usepackage{amssymb}

% ── Tables ────────────────────────────────────────────────────────────────────
\usepackage{booktabs}
\usepackage{tabularx}
\usepackage{array}
\usepackage{multirow}

% ── Graphics ──────────────────────────────────────────────────────────────────
\usepackage{graphicx}

% ── Colour & hyperlinks ───────────────────────────────────────────────────────
\usepackage{xcolor}
\definecolor{navy}{RGB}{0,58,120}

\usepackage{hyperref}
\hypersetup{colorlinks=true, linkcolor=navy, urlcolor=navy,
            bookmarksnumbered=true, pdfstartview=FitH}

% ── Typography ────────────────────────────────────────────────────────────────
\usepackage{microtype}
\microtypesetup{expansion=false}
\usepackage{textcomp}

% ── Headings ─────────────────────────────────────────────────────────────────
\usepackage{titlesec}

% Chapter: navy display header + thick rule
\titleformat{\chapter}[display]
  {\normalfont}
  {\color{navy}\large\scshape Chapter~\thechapter}
  {0.4em}
  {\color{navy}\LARGE\bfseries}
  [\vspace{0.3em}\color{navy}\rule{\linewidth}{1.5pt}]
\titlespacing*{\chapter}{0pt}{-10pt}{1.5em}

% Section: navy bold + thin rule
\titleformat{\section}
  {\color{navy}\large\bfseries}{\color{navy}\thesection.}{0.5em}{}
  [\color{navy}\rule{\linewidth}{0.7pt}]
\titlespacing*{\section}{0pt}{1.8em}{0.7em}

% Subsection: plain bold
\titleformat{\subsection}
  {\bfseries\normalsize}{\thesubsection}{0.5em}{}
\titlespacing*{\subsection}{0pt}{1.2em}{0.3em}

% Subsubsection: italic bold
\titleformat{\subsubsection}
  {\bfseries\small}{\thesubsubsection}{0.5em}{}
\titlespacing*{\subsubsection}{0pt}{0.8em}{0.2em}

% ── Header / footer ───────────────────────────────────────────────────────────
\usepackage{fancyhdr}
\pagestyle{fancy}
\fancyhf{}
\renewcommand{\headrulewidth}{0.4pt}
\lhead{\small\color{gray}IRCC 2026 --- Project \#3}
\rhead{\small\color{gray}Heat Exchanger Report}
\cfoot{\small\color{gray}\thepage}
\fancypagestyle{plain}{\fancyhf{}\renewcommand{\headrulewidth}{0pt}\cfoot{\small\color{gray}\thepage}}

% ── Lists ─────────────────────────────────────────────────────────────────────
\usepackage{enumitem}
\setlist[itemize]{topsep=3pt, itemsep=2pt, leftmargin=1.6em}
\setlist[enumerate]{topsep=3pt, itemsep=2pt, leftmargin=1.6em}

% ── Captions ─────────────────────────────────────────────────────────────────
\usepackage{caption}
\captionsetup{font=small, labelfont=bf, labelsep=period, skip=4pt, position=above}

% ── TOC depth ─────────────────────────────────────────────────────────────────
\setcounter{tocdepth}{2}
\setcounter{secnumdepth}{3}

% ── Custom commands ───────────────────────────────────────────────────────────
\newcommand{\mdot}{\dot{m}}
\newcommand{\Tlm}{\Delta T_{\mathrm{lm}}}
\newcommand{\Dh}{D_h}
\newcolumntype{L}{>{\raggedright\arraybackslash}X}

% Zone divider (within a chapter, separates Sizing from Modeling)
\newcommand{\zonedivider}[1]{%
  \vspace{1.2em}%
  \noindent\colorbox{navy}{\parbox{\dimexpr\linewidth-2\fboxsep}{%
    \vspace{0.25em}\centering\color{white}\large\bfseries #1\vspace{0.25em}}}%
  \vspace{0.8em}\par%
}

% Status tag for parameter tables
\newcommand{\assumed}{\textcolor{navy}{\textbf{ASSUMED}}}
\newcommand{\derived}{\textcolor{gray}{\textbf{DERIVED}}}

% ══════════════════════════════════════════════════════════════════════════════
\begin{document}

% ── Front matter ──────────────────────────────────────────────────────────────
\frontmatter

% Title page
\thispagestyle{empty}
\noindent{\color{navy}\rule{\linewidth}{2.5pt}}
\vspace{0.8em}

\begin{center}
  {\small\color{gray} International Refrigeration and Compressor Course 2026}\\[0.4em]
  {\LARGE\bfseries\color{navy} Water-Cooled Chiller for High-Efficiency}\\[0.3em]
  {\LARGE\bfseries\color{navy} Edge Compute Data Center}\\[0.6em]
  {\large\bfseries Heat Exchanger Selection \& Pressure-Drop Models}\\[0.5em]
  {\normalsize Project \#3 \,---\, R-290 Refrigerant System \,---\, Champaign, IL}\\[1.5em]
  {\normalsize\color{gray} University of Illinois Urbana-Champaign / TU Dresden / KA}\\[0.3em]
  {\normalsize\color{gray} June 2026}
\end{center}

\vspace{0.8em}
\noindent{\color{navy}\rule{\linewidth}{2.5pt}}
\vspace{3em}

\begin{center}
\begin{tabularx}{0.85\linewidth}{lL}
\toprule
\textbf{Component} & \textbf{Status in this report} \\
\midrule
Working fluid selection & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:refrigerant} \\
Evaporator BPHE & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:evap} \\
Condenser BPHE  & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:cond} \\
Compressor      & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:comp} \\
Expansion valve & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:eev} \\
Dry cooler      & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:dry} \\
Free-cooling economizer & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:econ} \\
Oil separator   & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:oilsep} \\
Piping          & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:piping} \\
Liquid receiver & \textcolor{navy}{\textbf{Complete}} --- omitted with justification, Chapter~\ref{ch:receiver} \\
System performance (COP / IPLV / PUE) & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:performance} \\
Cycle representation (p-h chart) & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:cyclerep} \\
Charge analysis \& safety measures & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:safety} \\
Bill of materials & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:bom} \\
Compressor--EEV control interaction & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:controls} \\
System assessment (pros \& cons) & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:proscons} \\
Suggestions for improvement & \textcolor{navy}{\textbf{Complete}} --- Chapter~\ref{ch:improve} \\
Piping \& instrumentation diagram & Pending \\
Commissioning procedure & Pending \\
\bottomrule
\end{tabularx}
\end{center}

\newpage

% TOC
\tableofcontents

% ── Main matter ───────────────────────────────────────────────────────────────
\mainmatter

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Project Overview}
\label{ch:overview}
% ══════════════════════════════════════════════════════════════════════════════

\section{System Description}

This report covers the heat exchanger selection and pressure-drop modelling for
\textbf{IRCC 2026, Project~\#3}: a 150\,kW R-290 water-cooled chiller designed for a
high-efficiency edge-compute data centre facility near Champaign, IL.

The system uses a vapour-compression cycle with propane (R-290) as the working fluid.
Heat is absorbed from the chilled-water loop in the evaporator, compressed, and rejected
to an intermediate 30\,\% propylene-glycol (PG) loop in the condenser. The glycol loop
then carries the heat to an outdoor dry cooler with variable-speed fans. A waterside
economiser (glycol-to-chilled-water plate HX) allows free cooling when outdoor
temperatures are low enough to bypass the compressor entirely.

\begin{table}[h!]
\caption{Key system design parameters (Project \#3).}
\begin{tabularx}{\linewidth}{lLl}
\toprule
\textbf{Parameter} & \textbf{Value / Requirement} & \textbf{Reference} \\
\midrule
Maximum cooling load & 150\,kW ($\approx$42 refrigeration tons) & Project spec \\
Minimum cooling load & 30\,kW (5:1 turndown) & Project spec \\
Chilled-water supply\,/\,return & 15\,/\,21\,\textdegree C & ASHRAE TC 9.9 W17 \\
Refrigerant & R-290 (propane), ASHRAE A3, GWP $< 150$ & US EPA AIM Act \\
Dry-cooler design outdoor temp. & 35\,\textdegree C dry-bulb & Project spec \\
Full-load COP & $\geq 3.5$ at AHRI 550/590-2023 conditions & ASHRAE 90.1-2022 \\
Integrated Part Load Value (IPLV) & $\geq 5.0$ & AHRI 550/590-2023 \\
Economiser activation threshold & $\leq$10\,\textdegree C outdoor (full free cooling $\leq$4\,\textdegree C) & ASHRAE 90.1 \S6.5.1 \\
\bottomrule
\end{tabularx}
\end{table}

\section{Scope of This Report}

This document covers the two refrigerant-side plate heat exchangers:

\begin{itemize}
  \item \textbf{Chapter~\ref{ch:evap} --- Evaporator BPHE}: R-290 evaporates against
        chilled water (21\,\textdegree C\,$\to$\,15\,\textdegree C). Thermal sizing by
        LMTD; selection from the Kelvion DW series; refrigerant-side pressure-drop model
        using the Han, Lee \& Kim (2003) \emph{evaporation} correlation as implemented
        in \texttt{evaporator.py}.
  \item \textbf{Chapter~\ref{ch:cond} --- Condenser BPHE}: R-290 condensing rejects
        heat to the 30\,\% propylene-glycol loop (40\,\textdegree C\,$\to$\,46\,\textdegree C).
        Thermal sizing by counter-flow LMTD (three-zone approximation); same Kelvion DW
        model family; pressure-drop model using the Han, Lee \& Kim (2003)
        \emph{condensation} correlation as implemented in \texttt{condenser.py}.
\end{itemize}

\noindent Both chapters follow the same document structure:
\textbf{Part~A} (sizing and model selection) followed by
\textbf{Part~B} (refrigerant-side pressure-drop derivation and code documentation).
All geometry parameters marked \assumed{} are placeholders pending a model-specific vendor
drawing from Kelvion; parameters marked \derived{} follow analytically from the assumed
values.

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Working Fluid Selection}
\label{ch:refrigerant}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Screening Constraints and Candidate Elimination}

% ── §1b.1 ────────────────────────────────────────────────────────────────────
\section{Project Constraints}
\label{refrig:sec:constraints}

The project brief fixes two hard constraints on refrigerant selection before any
performance comparison is meaningful:

\begin{itemize}
  \item \textbf{GWP $< 150$} (US EPA AIM Act Technology Transitions, \S40 CFR Part 84).
  \item \textbf{ASHRAE 34 safety classification A1, A2L, or A3 only.}
\end{itemize}

These two constraints alone eliminate several common candidates without needing a
cycle calculation at all:

\begin{itemize}
  \item \textbf{R-32} (GWP $\approx$675) and \textbf{R-454B} (GWP $\approx$466) --- both
        popular low(er)-GWP HFCs, but both fail the project's GWP$<$150 requirement
        outright.
  \item \textbf{Ammonia (R-717)} --- GWP 0, excellent thermodynamic performance, but
        ASHRAE safety class \textbf{B2L} (toxic). The project brief's safety-class list
        (\S\ref{refrig:sec:constraints}) explicitly admits only A1/A2L/A3; B-class
        (toxic) fluids are out of scope regardless of GWP or COP.
  \item \textbf{CO$_2$ (R-744)} --- GWP 1, ASHRAE class A1 (non-toxic, non-flammable),
        satisfies both hard constraints. It is nonetheless excluded here on a third,
        cycle-architecture ground: R-744's critical temperature is only
        31.1\,\textdegree C, well below this project's 52\,\textdegree C design
        condensing temperature (Chapter~\ref{ch:cond}, \S\ref{cond:sec:subcool}). A
        standard subcritical cycle --- the architecture every other chapter of this
        report is built around --- is not physically possible for CO$_2$ at this
        condensing condition; it would require a transcritical cycle (gas cooler
        instead of a condenser, a throttle/expander sized for supercritical inlet
        conditions, and a materially different high-side pressure regime,
        $\sim$90\,bar rather than $\sim$18\,bar). This is a legitimate refrigerant in
        other applications but a different design exercise from the one this report
        undertakes, so it is not carried into the performance comparison below.
\end{itemize}

% ── §1b.2 ────────────────────────────────────────────────────────────────────
\section{Screened Candidates}
\label{refrig:sec:candidates}

Three candidates survive both hard constraints and the subcritical-cycle-feasibility
check (all three have a critical temperature comfortably above the 52\,\textdegree C
condensing condition):

\begin{table}[h!]
\caption{Screened working-fluid candidates.}
\begin{tabularx}{\linewidth}{lllL}
\toprule
\textbf{Refrigerant} & \textbf{GWP (AR5, 100-yr)} & \textbf{ASHRAE 34 class} & \textbf{Family} \\
\midrule
R-290 (propane)     & 3 & A3   & Hydrocarbon (HC) \\
R-1234yf            & 1 & A2L  & Hydrofluoroolefin (HFO) \\
R-1234ze(E)         & 1 & A2L  & Hydrofluoroolefin (HFO) \\
\bottomrule
\end{tabularx}
\end{table}

\zonedivider{Part B \quad---\quad Idealized Cycle Performance Comparison}

% ── §1b.3 ────────────────────────────────────────────────────────────────────
\section{Comparison Method}
\label{refrig:sec:method}

The detailed compressor model used elsewhere in this report (Chapter~\ref{ch:comp})
is a vendor-published AHRI-540/EN12900 performance map, which exists only for the
specific refrigerant/compressor pair actually selected (R-290, Bitzer 4FEP-35Z) ---
no equivalent map exists yet for the other two candidates, since no compressor has
been selected for them. Comparing refrigerants on that basis would really be
comparing compressors, not working fluids.

Instead, all three candidates are evaluated through the \textbf{same idealized
single-stage cycle}, with every non-refrigerant-dependent parameter held identical:

\begin{itemize}
  \item Evaporating temperature 7\,\textdegree C, condensing temperature
        52\,\textdegree C --- this project's own design point (Chapter~\ref{ch:cond}).
  \item 8\,K superheat, 5\,K subcooling --- matching this project's design assumptions.
  \item A single fixed isentropic compressor efficiency, $\eta_{\mathrm{isentropic}} =
        0.70$, applied identically to all three candidates.
\end{itemize}

Holding every parameter fixed except the refrigerant itself isolates the working
fluid's own thermodynamic contribution to COP from any compressor-specific
efficiency curve --- appropriate for a screening-level comparison made \emph{before}
a compressor is selected, which is exactly the point in the design process
Chapter~\ref{ch:comp}'s real vendor map (developed only after R-290 was already
chosen) does not yet inform. Implemented in \texttt{refrigerant\_comparison.py}.

% ── §1b.4 ────────────────────────────────────────────────────────────────────
\section{Results}
\label{refrig:sec:results}

\input{tables/refrigerant_comparison/refrigerant_comparison.tex}

\begin{figure}[h!]
\centering
\includegraphics[width=0.85\linewidth]{figures/refrigerant_comparison/refrigerant_comparison_cop.pdf}
\caption{Idealized-cycle COP by candidate refrigerant, identical cycle conditions.}
\end{figure}

\subsection{Interpreting the Result: R-1234ze(E)'s Higher COP}
\label{refrig:sec:interpret}

R-1234ze(E) shows the \emph{highest} idealized COP of the three candidates (3.54 vs.\
R-290's 3.45, a $\approx$2.4\,\% margin) --- yet R-290 is the refrigerant carried
forward through the rest of this report. This is not an inconsistency; it reflects a
second engineering axis the COP number alone does not capture: \textbf{volumetric
refrigerating effect} (refrigerating capacity per unit of compressor swept volume).
R-290 delivers $\approx$3{,}270\,kJ/m$^3$ against R-1234ze(E)'s
$\approx$1{,}880\,kJ/m$^3$ --- R-290 moves roughly 1.7$\times$ more cooling duty
through the same size compressor. This traces directly back to R-1234ze(E)'s lower
suction pressure at this evaporating temperature (2.78\,bar(a) vs.\ R-290's
5.84\,bar(a)): a lower-density suction gas needs proportionally more swept volume to
move the same mass flow. R-1234yf sits between the other two on suction pressure
(3.98\,bar(a)) but trails both on COP (3.38), so it does not improve on R-290 on
either axis.

Practically, this means an R-1234ze(E)-based system sized for the same 150\,kW duty
would need a meaningfully larger (and more expensive) compressor than the Bitzer
4FEP-35Z pair selected in Chapter~\ref{ch:comp}, for only a marginal COP gain. Both
A2L candidates would also forgo the mature hydrocarbon-refrigerant compressor,
oil-separator (Chapter~\ref{ch:oilsep}), and receiver (Chapter~\ref{ch:receiver})
ecosystem this report's Bitzer selections already draw on --- a real switching cost
that a $\approx$2\,\% idealized COP gain does not obviously outweigh.

% ── §1b.5 ────────────────────────────────────────────────────────────────────
\section{Selection: R-290 (Propane)}
\label{refrig:sec:selection}

R-290 is selected as the project's working fluid on the combination of:

\begin{enumerate}
  \item Satisfies both hard constraints (GWP 3, ASHRAE class A3) with large margin
        against the GWP$<$150 threshold.
  \item Competitive idealized COP (3.45, within 2.4\,\% of the best-performing
        candidate) \emph{and} the best volumetric refrigerating effect of the three
        candidates, favouring a compact, cost-effective compressor selection
        (\S\ref{refrig:sec:interpret}).
  \item A mature, single-vendor hydrocarbon-refrigerant equipment ecosystem was
        available for every pressure-vessel and accessory this design needs: the
        Bitzer 4FEP-35Z compressor (Chapter~\ref{ch:comp}), OA-series oil separator
        (Chapter~\ref{ch:oilsep}), and P-series liquid receiver
        (Chapter~\ref{ch:receiver}) are all explicitly rated for A3 hydrocarbon
        refrigerants from a single manufacturer --- simplifying procurement and
        spare-parts management, the same rationale already applied to the BPHE
        vendor selections (Chapters~\ref{ch:evap}, \ref{ch:cond}).
  \item R-290's A3 flammability is the trade-off accepted for the above: it drives
        the double-wall BPHE construction (Chapters~\ref{ch:evap}, \ref{ch:cond}),
        the oil separator's float-valve (not solenoid) oil return
        (\S\ref{oilsep:sec:oilreturn}), and the liquid receiver's
        charge-minimisation objective (\S\ref{safe:sec:minimisation}) --- each already
        flagged and addressed in its own chapter rather than treated as a
        blanket risk.
\end{enumerate}

% ── §1b.6 ────────────────────────────────────────────────────────────────────
\section{Limitations and Open Items}
\label{refrig:sec:limitations}

\begin{enumerate}
  \item \textbf{Fixed 70\,\% isentropic efficiency is a simplifying assumption},
        applied identically across all three candidates specifically so the
        comparison isolates refrigerant thermodynamics rather than a compressor
        efficiency curve (\S\ref{refrig:sec:method}). Real compressor efficiency
        varies by refrigerant, displacement, and operating point; R-290's real
        selected-compressor performance (Chapter~\ref{ch:comp}) should be treated as
        the authoritative number for this project, not the idealized value here.
  \item \textbf{No charge/leak-risk quantification is performed for the A2L or A3
        candidates in this chapter} beyond the safety-class screen itself
        (\S\ref{refrig:sec:constraints}); the detailed charge estimate
        (Chapter~\ref{ch:safety}) and A3-specific mitigations are developed only
        for the selected fluid (R-290) in their respective downstream chapters.
  \item \textbf{GWP values are approximate}, drawn from commonly cited AR5 (IPCC
        2013), 100-year integrated time horizon figures per ASHRAE Standard 34 GWP
        tables; exact values vary slightly by source/assessment report vintage and
        should be confirmed against the specific regulatory basis (e.g., AIM Act
        Technology Transitions Table) before final compliance sign-off.
  \item \textbf{R-1234yf and R-1234ze(E) are evaluated as pure single-component
        fluids} via CoolProp; several commercial A2L blends (e.g., R-454B, R-455A)
        exist but were not screened here, either because they fail the GWP$<$150
        constraint outright (R-454B) or were judged unlikely to outperform the two
        pure HFOs already included on this comparison's own metrics.
\end{enumerate}

% ── §1b.7 ────────────────────────────────────────────────────────────────────
\section{References}

\begin{enumerate}
  \item U.S. EPA AIM Act Final Rule, Technology Transitions \S40 CFR Part 84 (2023)
        --- GWP limit basis for new chillers.
  \item ASHRAE Standard 34, \textit{Designation and Safety Classification of
        Refrigerants} --- safety class (A1/A2L/A2/A3/B1/B2/B2L/B3) and GWP reference
        tables.
  \item IPCC, \textit{Fifth Assessment Report (AR5)}, Working Group I --- 100-year
        global warming potential basis.
\end{enumerate}


% ══════════════════════════════════════════════════════════════════════════════
\chapter{Evaporator Brazed-Plate Heat Exchanger}
\label{ch:evap}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Thermal \& Mechanical Sizing and Model Selection}

% ── §2.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis}

The evaporator duty and water-side mass flow rate are summarised below.
The water flow rate follows directly from the specified capacity and temperature drop:

\[
  \mdot = \frac{Q}{c_p\,\Delta T}
        = \frac{150{,}000\;\mathrm{W}}{4{,}186\;\mathrm{J\,kg^{-1}K^{-1}} \times 6\;\mathrm{K}}
        = 5.97\;\mathrm{kg\,s^{-1}}
        \approx 21.5\;\mathrm{m^3\,h^{-1}}
        \approx 95\;\text{US\,GPM}
\]

\begin{quote}
\noindent\textbf{Original design point --- superseded on the refrigerant side.} The
water-side duty (150\,kW, 21/15\,\textdegree C, 5.97\,kg/s) is the fixed project spec and
is unchanged (its pressure-drop table, \S\ref{evap:sec:martin}, is at the confirmed
Kelvion plate). The \emph{refrigerant} side of this chapter's thermal worked example,
however, is at the \emph{original} evaporating temperature ($t_o = 7$\,\textdegree C,
$\approx$5.9\,bar, $U = 3{,}000$), retained as the LMTD sizing method. The efficiency revision tightened the
evaporator approach and moved the plant to \textbf{$t_o = 10$\,\textdegree C}
(6.37\,bar); the confirmed sizing at that point --- $U = 2{,}400$ (double-wall),
$\approx$84 plates in the Kelvion HP\,DW\,500H frame --- is carried in
Chapter~\ref{ch:performance}, \S\ref{perf:sec:hardware}, and is what the model
(\texttt{main.py}), the EEV chapter (Chapter~\ref{ch:eev}) and the p-h chart use. Read
the refrigerant-side worked example below with that in mind.
\end{quote}

\begin{table}[h!]
\caption{Evaporator design basis (original design point on the refrigerant side; see the
note above).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Application & Evaporator --- chilled water generation \\
Cooling capacity, $Q$ & 150\,kW \\
Refrigerant & Propane (R-290), HC, ASHRAE safety class A3 \\
Refrigerant evaporating temperature, $T_{\mathrm{sat}}$ & 7\,\textdegree C \\
Water inlet\,/\,outlet temperature & 21\,\textdegree C\,/\,15\,\textdegree C \\
Water temperature drop, $\Delta T$ & 6\,\textdegree C \\
Water mass flow rate & 5.97\,kg/s ($\approx$21.5\,m$^3$/h, $\approx$95\,US\,GPM) \\
Assumed overall HTC, $U$ & 3{,}000\,W\,m$^{-2}$K$^{-1}$ \\
Refrigerant evap.\ pressure, $p_{\mathrm{in}}$ & $\approx$5.9\,bar(a) --- input to \texttt{Evaporator} class \\
\bottomrule
\end{tabularx}
\end{table}

% ── §2.2 ──────────────────────────────────────────────────────────────────────
\section{Thermal Sizing --- LMTD Method}

Because the refrigerant boils at constant saturation temperature, the refrigerant side is
isothermal and the LMTD formula reduces to:

\[
  \Tlm = \frac{\Delta T_1 - \Delta T_2}{\ln\!\left(\Delta T_1 / \Delta T_2\right)}
\]

\begin{table}[h!]
\caption{Terminal temperature differences.}
\begin{tabularx}{\linewidth}{lll}
\toprule
\textbf{Terminal} & \textbf{Definition} & \textbf{Value} \\
\midrule
$\Delta T_1$ & $T_{\mathrm{water,in}} - T_{\mathrm{sat}} = 21 - 7$ & 14\,\textdegree C \\
$\Delta T_2$ & $T_{\mathrm{water,out}} - T_{\mathrm{sat}} = 15 - 7$ & 8\,\textdegree C \\
\bottomrule
\end{tabularx}
\end{table}

\[
  \Tlm = \frac{14 - 8}{\ln(14/8)} = \frac{6}{0.5596} = 10.72\;\text{\textdegree C}
\]

\[
  A = \frac{Q}{U\,\Tlm} = \frac{150{,}000}{3{,}000 \times 10.72} = 4.66\;\mathrm{m^2}
\]

Adding $\approx$20\,\% margin for subcooled and superheated zones gives a practical
target of approximately 5.5--6.0\,m$^2$.

\subsection{Reasonableness of $U = 3{,}000\;\mathrm{W\,m^{-2}K^{-1}}$}

For a BPHE evaporator (water one side, propane boiling on the other), published values of
$U$ typically fall in the 2{,}500--4{,}500\,W\,m$^{-2}$K$^{-1}$ range. Propane's favourable
transport properties (low viscosity, good wetting) push achievable $U$ toward the
upper-middle of that range, so 3{,}000\,W\,m$^{-2}$K$^{-1}$ is a reasonable, slightly
conservative preliminary assumption.

% ── §2.3 ──────────────────────────────────────────────────────────────────────
\section{Design Pressure Determination}

Although the evaporator operates at $\approx$5\,bar(g), the design pressure is governed
by the \emph{standstill condition}: with no flow, refrigerant equalises to the highest
ambient temperature the system may reach. Using 55\,\textdegree C (ASHRAE~15 / EN~378 /
IEC~60335-2-40), propane saturation pressure is $\approx$19.1\,bar(a) / 18.1\,bar(g).
The BPHE design pressure must exceed 18\,bar(g); standard ratings of 30--31\,bar or
45\,bar comfortably satisfy this requirement.

% ── §2.4 ──────────────────────────────────────────────────────────────────────
\section{Heat Exchanger Technology and Safety Considerations}

\subsection{Flammable Refrigerant (A3) and Occupied-Space Considerations}

Propane is classified as an A3 (flammable) refrigerant. Where a BPHE separates an A3
refrigerant from chilled water circulating into a data centre, codes such as EN~378,
ASHRAE~15, and IEC~60335-2-89 typically require double-wall / leak-safe construction or
strict charge limits. A double-wall (``DW'') construction is adopted for this design
pending final confirmation of the applicable code requirement.

% ── §2.5 ──────────────────────────────────────────────────────────────────────
\section{Candidate Screening --- Kelvion Brazed Plate Heat Exchanger Range}

The Kelvion \textbf{GB-DW series} (45\,bar, double-wall) satisfies both the standstill
pressure requirement and the A3 safety requirement. The \textbf{GBH-DW~500H} is the
leading candidate.

% ── §2.6 ──────────────────────────────────────────────────────────────────────
\section{Detailed Comparison --- Double-Wall (DW) Series}

\subsection{Estimating Area per Plate}

\begin{table}[h!]
\caption{Estimated plate count using the $A \times B$ method.}
\begin{tabularx}{\linewidth}{lXll}
\toprule
\textbf{Method} & \textbf{Area basis} & \textbf{Plates needed (500H)} & \textbf{Feasible?} \\
\midrule
$A \times B$ & Outer port width $\times$ full height, no factor & 84 & Yes \\
\bottomrule
\end{tabularx}
\end{table}

The 500H requires 70--84 plates for the 4.66--5.6\,m$^2$ area range, within its
100-plate limit.

% ── §2.7 ──────────────────────────────────────────────────────────────────────
\section{Final Selection}

\noindent\textbf{Selected model: Kelvion GBH-DW~500H}

\begin{itemize}
  \item 45\,bar rating clears the $\approx$19--20\,bar minimum design pressure.
  \item Double-wall construction appropriate for A3 refrigerant feeding a chilled-water
        loop into an occupied data centre (Section~2.4.1).
  \item 84 plates needed for the 5.6\,m$^2$ margined target --- within the 100-plate limit.
\end{itemize}

% ── Part B divider ────────────────────────────────────────────────────────────
\zonedivider{Part B \quad---\quad Refrigerant-Side Pressure-Drop Model}

% ── §2.8 ──────────────────────────────────────────────────────────────────────
\section{Role of the Pressure-Drop Model}

The model is implemented in \texttt{evaporator.py} and feeds directly into the
refrigeration cycle simulation. Accurate refrigerant-side pressure drop is required to
correctly determine the compressor suction pressure and hence the overall system COP.

% ── §2.9 ──────────────────────────────────────────────────────────────────────
\section{Source Correlation: Han, Lee \& Kim (2003) --- Evaporation}

\subsection{Experimental Basis}

The correlation covers R410A and R22 evaporating inside BPHEs with chevron angles
20\textdegree, 35\textdegree, and 45\textdegree. Test conditions:

\begin{itemize}
  \item Mass flux: 13--34\,kg\,m$^{-2}$s$^{-1}$; evaporation temperature: 5--15\,\textdegree C.
  \item Heat flux: 2.5--8.5\,kW\,m$^{-2}$; vapour quality: $x \approx 0.15$--0.95.
\end{itemize}

Test plate geometry: $L_w = 115$\,mm, $L_v = 476$\,mm, $D_p = 19.5$\,mm; 2 refrigerant
channels against 3 water channels. Friction-factor correlation accuracy: $\pm$15\%
(90\,\% of data).

\subsection{Geometric Nomenclature}

\begin{table}[h!]
\caption{Geometric symbols used in the evaporation correlation.}
\begin{tabularx}{\linewidth}{llLl}
\toprule
\textbf{Symbol} & \textbf{Code var.} & \textbf{Meaning} & \textbf{Typical range} \\
\midrule
$D_h$    & \texttt{D\_h}   & Hydraulic diameter of a refrigerant channel  & 3--5\,mm \\
$b$      & (derived)       & Mean channel spacing (plate gap)             & 2--3\,mm \\
$\phi$   & (constant)      & Developed-to-projected corrugation length ratio & 1.17 \\
$L_w$    & (in $A_{\mathrm{flow}}$) & Horizontal plate width               & 0.1--0.3\,m \\
$L_v$    & \texttt{L}      & Vertical flow length between ports           & 0.3--0.6\,m \\
$p_{co}$ & \texttt{Lambda} & Corrugation pitch                            & 5--7\,mm \\
$\beta$  & \texttt{beta}   & Chevron angle (from horizontal axis)         & 20--45\textdegree \\
$N_{cp}$ & \texttt{N\_cp}  & Number of refrigerant channels per pass      & design-dep. \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{Hydraulic Diameter}

\begin{equation}
  \Dh = \frac{4 \times \text{(channel flow area)}}{\text{(wetted surface)}} = \frac{2b}{\phi},
  \qquad \phi = 1.17
  \tag{Eq.\,4}
\end{equation}

\subsection{Quality and Equivalent Flow Parameters}

\begin{equation}
  \Delta x = x_{\mathrm{out}} - x_{\mathrm{in}} = \frac{Q_w}{\mdot_r\,i_{fg}}
  \tag{Eq.\,7}
\end{equation}

\begin{equation}
  G_{\mathrm{Eq}} = G_c\!\left[(1-x) + x\left(\frac{\rho_f}{\rho_g}\right)^{\!1/2}\right],
  \qquad G_c = \frac{\mdot}{N_{cp}\,b\,L_w}
  \tag{Eq.\,11}
\end{equation}

\begin{equation}
  Re_{\mathrm{Eq}} = \frac{G_{\mathrm{Eq}}\,\Dh}{\mu_f}
  \tag{Eq.\,20}
\end{equation}

\subsection{Two-Phase Friction Factor Correlation}

\begin{align}
  f    &= Ge_3 \cdot Re_{\mathrm{Eq}}^{\,Ge_4} \tag{Eq.\,17} \\[6pt]
  Ge_3 &= 64{,}710 \times \!\left(\frac{p_{co}}{\Dh}\right)^{\!-5.27}
           \!\times\! \left(\frac{\pi}{2}-\beta\right)^{\!-3.03} \tag{Eq.\,18} \\[6pt]
  Ge_4 &= -1.314 \times \!\left(\frac{p_{co}}{\Dh}\right)^{\!-0.62}
           \!\times\! \left(\frac{\pi}{2}-\beta\right)^{\!-0.47} \tag{Eq.\,19}
\end{align}

\subsection{Frictional Pressure Drop}

\begin{equation}
  \Delta P_{\mathrm{fr}} = f \times \frac{L_v\,N_{cp}}{\Dh}
                           \times \frac{G_{\mathrm{Eq}}^2}{\rho_f}
  \tag{Eq.\,12}
\end{equation}

Acceleration, static-head, and port losses account for less than 5\,\% of the total;
only the frictional term is modelled.

\subsection{Validity Ranges}

\begin{itemize}
  \item $\beta$: 20\textdegree--45\textdegree; $G$: 13--34\,kg\,m$^{-2}$s$^{-1}$;
        $x$: 0.15--0.95; evaporation temperature: 5--15\,\textdegree C.
  \item Fluids tested: R410A and R22 --- not R290. Transfer to propane is treated as
        reasonable by practitioners but has not been independently validated
        (Open Item 14.2.5).
\end{itemize}

% ── §2.10 ─────────────────────────────────────────────────────────────────────
\section{Implementation in \texttt{evaporator.py}}

\subsection{Two-Zone Structure}

The model splits the refrigerant path into a \textbf{boiling zone}
($x_{\mathrm{in}} \to 1$, Han two-phase correlation) and a \textbf{superheat zone}
(saturated vapour $\to$ outlet, Blasius single-phase). Zone lengths are apportioned
by enthalpy:

\[
  L_{\mathrm{boiling}} = L \times \frac{h_g - h_{\mathrm{in}}}{h_{\mathrm{out}} - h_{\mathrm{in}}}
\]

\subsection{Boiling-Zone Integration}

The local pressure gradient is integrated across 200 quality steps from $x_{\mathrm{in}}$
to~1 using \texttt{np.trapezoid}, capturing the continuous variation of $G_{\mathrm{Eq}}$,
$Re_{\mathrm{Eq}}$, and $f$ with quality.

\subsection{Superheat-Zone Treatment}

A smooth-channel Blasius friction factor is used ($16/Re$ for laminar,
$0.316\,Re^{-0.25}$ for turbulent). No reference to $N_{cp}$ is needed in this zone ---
the per-channel flux $G$ already accounts for channel count via $A_{\mathrm{flow}}$.

% ── §2.11 ─────────────────────────────────────────────────────────────────────
\section{Geometry Parameter Assignment for the GBH-DW Family}

\subsection{Available Reference Material}

The Kelvion DW-series product flyer is a generic catalog page; it does not publish
$\beta$, $p_{co}$, $\Dh$, $b$, or $L_w$ for any specific model. All values below are
estimated from the Han et al.\ (2003) paper geometry and typical commercial BPHE ranges.

\subsection{Chevron Angle ($\beta$) and Corrugation Pitch ($p_{co}$)}

\begin{itemize}
  \item $\beta = 30$\textdegree\ --- mid-way inside Han's validated 20--45\textdegree\ range.
  \item $p_{co} = 5$\,mm --- near Han's 35\textdegree\ test-plate pitch.
\end{itemize}

\subsection{Hydraulic Diameter ($D_h$) and Sensitivity}
\label{evap:sec:dh}

$\Dh = 4$\,mm. With $\Dh = 4$\,mm, $p_{co} = 5$\,mm, $\beta = 30$\textdegree:

\[
  Ge_3 \approx 17{,}370, \qquad Ge_4 \approx -1.12
\]

The $-5.27$ exponent makes $p_{co}/\Dh$ by far the most sensitive geometric input.

\subsection{Channel Spacing ($b$)}
\label{evap:sec:chspacing}

\[
  b = \frac{\Dh\,\phi}{2} = \frac{4\;\mathrm{mm} \times 1.17}{2} \approx 2.34\;\mathrm{mm}
\]

\subsection{Plate Width and Flow Length}

$L_w = 200$\,mm; $L = 0.5$\,m --- both mid-range commercial placeholders pending vendor
confirmation.

\subsection{Channel Count ($N_{cp}$) and Flow Area ($A_{\mathrm{flow}}$)}

Sizing to keep $G_c$ inside Han's 13--34\,kg\,m$^{-2}$s$^{-1}$ band
(with $\mdot \approx 0.45$\,kg/s and $G_{\mathrm{target}} = 25$\,kg\,m$^{-2}$s$^{-1}$):

\[
  N_{cp} \approx \frac{0.45}{25 \times 4.68\times10^{-4}} \approx 38,
  \qquad
  A_{\mathrm{flow}} = 38 \times 4.68\times10^{-4} \approx 0.0178\;\mathrm{m^2}
\]

Back-check: $G_c = 0.45/0.0178 \approx 25.3$\,kg\,m$^{-2}$s$^{-1}$ $\checkmark$

% ── §2.12 ─────────────────────────────────────────────────────────────────────
\section{Final Assigned Parameter Table}

\begin{table}[h!]
\caption{Evaporator geometry block values, with derivation status.}
\begin{tabularx}{\linewidth}{lllLl}
\toprule
\textbf{Parameter} & \textbf{Value} & \textbf{SI} & \textbf{Basis} & \textbf{Status} \\
\midrule
$\Dh$                  & 4\,mm         & 0.004\,m      & Midpoint of 3--5\,mm range; sensitivity-checked     & \assumed \\[2pt]
$\Lambda\,(p_{co})$    & 5\,mm         & 0.005\,m      & Near Han's 35\textdegree\ pitch                     & \assumed \\[2pt]
$\beta$                & 30\textdegree & ---           & Mid-range 20--45\textdegree                         & \assumed \\[2pt]
$b$                    & 2.34\,mm      & 0.00234\,m    & $= \Dh\phi/2$ (Eq.\,4)                              & \derived \\[2pt]
$L_w$                  & 200\,mm       & 0.2\,m        & Mid-range commercial placeholder                    & \assumed \\[2pt]
$N_{cp}$               & $\approx$38   & 38            & Sized for $G_c \in [13,34]$\,kg\,m$^{-2}$s$^{-1}$  & \assumed\textsuperscript{*} \\[2pt]
$A_{\mathrm{flow}}$    & 0.0178\,m$^2$ & 0.0178\,m$^2$ & $= N_{cp} \times b \times L_w$                      & \derived \\[2pt]
$L\,(L_v)$             & 0.5\,m        & 0.5\,m        & Placeholder in 0.3--0.6\,m range                   & \assumed \\
\bottomrule
\end{tabularx}
{\small \textsuperscript{*}Recheck against confirmed $\mdot_r$ from compressor module.}
\end{table}

\noindent Evaporation geometry factors: $Ge_3 \approx 17{,}370$, $Ge_4 \approx -1.12$
(Section~\ref{evap:sec:dh}).

% ── §2.13 ─────────────────────────────────────────────────────────────────────
\section{Water-Side Pressure Drop: Martin (1996) Correlation}
\label{evap:sec:martin}

\subsection{Why a Second Correlation Is Needed}

The Han et al.\ (2003) correlation used in \S\ref{evap:sec:dh}--\ref{evap:sec:chspacing}
is a \emph{two-phase} friction factor formulated around the equivalent mass flux
$G_{\mathrm{Eq}}$, which blends liquid and vapour density across vapour quality. The
chilled-water stream never changes phase, so $G_{\mathrm{Eq}}$ is undefined there and
Han's correlation cannot be applied. The single-phase chevron friction correlation of
\textbf{Martin (1996)} --- already adopted for the economizer's two liquid streams
(\S\ref{econ:sec:martin}) --- is used instead. The correlation, its Reynolds-dependent
sub-factors, and the resulting Fanning-form pressure-drop equation are as given in
Eqs.~(Martin\,1)--(Martin\,3); they are not repeated here.

\subsection{Shared Channel Geometry}

The water side is assumed to share the same corrugation family ($\Dh$, $\beta$,
$p_{co}$, and hence $b$) as the refrigerant side of this plate (\S\ref{evap:sec:dh}
--\ref{evap:sec:chspacing}), since both streams flow through the same brazed-plate
pack. The water-side channel count $N_{cp,\mathrm{water}} = 24$ and plate width
$L_w = 200$\,mm match the values used for the economizer's water stream, giving
$A_{\mathrm{flow,water}} = N_{cp,\mathrm{water}}\,b\,L_w \approx 0.0112$\,m$^2$.

\subsection{Implementation}

\texttt{calc\_water\_pressure\_drop()} in \texttt{evaporator.py} calls the same
\texttt{\_martin\_dp()} helper introduced for the economizer, evaluated at the mean
chilled-water temperature (18\,\textdegree C, i.e.\ the average of the 21/15\,\textdegree C
in/out design values) with $\mdot_{\mathrm{water}}$ from the water-side energy balance of
\S2.9. Because the stream is single-phase throughout, there is no zone splitting: the full
plate length $L_v$ is treated as one pass, exactly as in the economizer model.

\begin{table}[h!]
\caption{Evaporator water-side pressure drop (Martin, 1996), \texttt{evaporator.py} design point.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Quantity} & \textbf{Value} \\
\midrule
Water mass flow, $\mdot_{\mathrm{water}}$ & 5.973\,kg/s \\
Flow area, $A_{\mathrm{flow,water}}$      & 0.0110\,m$^2$ \\
Channel mass flux, $G$                    & 545.4\,kg\,m$^{-2}$s$^{-1}$ \\
Channel velocity, $G/\rho$                & 0.55\,m/s \\
Reynolds number, $Re$                     & 2{,}072 \\
Friction factor, $f$ (Eq.\,Martin\,1)     & 0.1091 \\
\textbf{Pressure drop}, $\Delta P_{\mathrm{water}}$ (Eq.\,Martin\,3) & \textbf{9.75\,kPa} \\
\bottomrule
\end{tabularx}
\end{table}

At $Re \approx 2{,}072$ the water side sits right at the laminar/turbulent transition used
to switch between Eqs.~(Martin\,2a) and (Martin\,2b); this is consistent with the
comparable water-side Reynolds number found for the economizer (\S\ref{econ:sec:martin}).
A 9.75\,kPa water-side loss is modest relative to the overall chilled-water loop and
plays into chilled-water pump sizing alongside the piping diameters sized in
Chapter~\ref{ch:piping}.

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Condenser Brazed-Plate Heat Exchanger}
\label{ch:cond}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Thermal \& Mechanical Sizing and Model Selection}

% ── §3.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis}

The condenser must reject both the refrigerating effect and the compressor work:

\[
  Q_{\mathrm{cond}} = Q_{\mathrm{evap}} + W_{\mathrm{comp}}
                    \approx 150\;\mathrm{kW} + W_{\mathrm{comp}}
\]

Targeting COP $\geq 3.5$: $W_{\mathrm{comp}} \leq 42.9$\,kW, giving
$Q_{\mathrm{cond}} \lesssim 193$\,kW. A preliminary value of
$\mathbf{Q_{\mathrm{cond}} = 190}$\,\textbf{kW} is adopted here, to be confirmed from
the compressor module.

Glycol temperatures follow from the dry-cooler design point: at 35\,\textdegree C outdoor
with a 5\,K approach, glycol leaves the dry cooler at 40\,\textdegree C. A 6\,K rise
through the condenser gives glycol leaving at 46\,\textdegree C. Condensing temperature
is set to 52\,\textdegree C, placing a 6\,K minimum approach on the glycol-outlet side.

\begin{quote}
\noindent\textbf{Original design point --- superseded for the reported plant.} This
chapter's worked example sizes the condenser at the \emph{original} design point
(190\,kW, $t_c = 52$\,\textdegree C, 40/46\,\textdegree C glycol, $U = 2{,}500$), and is
retained as the LMTD sizing method. The \textbf{efficiency revision moved the plant to
$t_c = 45$\,\textdegree C, 182\,kW, 38/42\,\textdegree C glycol}; the confirmed sizing at
that point --- $U = 2{,}000$ (double-wall), $\approx$104 plates in the Kelvion
HP\,DW\,500H frame --- is carried in Chapter~\ref{ch:performance},
\S\ref{perf:sec:hardware}, and is what the model (\texttt{main.py}) and the BOM use. The
glycol-side pressure-drop and channel-count results later in this chapter
(\S\ref{cond:sec:martin}) \emph{have} been updated to the revised 38/42\,\textdegree C
point; the thermal worked example below has not, and the two should be read with that in
mind.
\end{quote}

\begin{table}[h!]
\caption{Condenser design basis (original design point; see the note above).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Application & Condenser --- R-290 to 30\,\% propylene-glycol heat rejection \\
Condensing duty, $Q_{\mathrm{cond}}$ & 190\,kW (preliminary; to be confirmed from compressor module) \\
Refrigerant & Propane (R-290), HC, ASHRAE safety class A3 \\
Condensing temperature, $T_{\mathrm{sat}}$ & 52\,\textdegree C \\
Condensing pressure, $p_{\mathrm{in}}$ & 17.89\,bar(a) \\
Compressor discharge temperature, $T_{\mathrm{in}}$ & $\approx$72\,\textdegree C ($T_{\mathrm{sat}} + 20$\,K) \\
Design subcooling & 5\,K (Section~\ref{cond:sec:subcool}) \\
Refrigerant outlet temperature, $T_{\mathrm{out}}$ & 47\,\textdegree C \\
Secondary fluid & 30\,\% propylene glycol, \texttt{INCOMP::MPG[0.30]} \\
Glycol inlet temp.\ (from dry cooler), $T_{\mathrm{gl,in}}$ & 40\,\textdegree C \\
Glycol outlet temp.\ (to dry cooler), $T_{\mathrm{gl,out}}$ & 46\,\textdegree C \\
Glycol mass flow rate & 8.08\,kg/s ($\approx$28.8\,m$^3$/h) \\
Glycol specific heat, $c_{p,\mathrm{gl}}$ & 3918\,J\,kg$^{-1}$K$^{-1}$ (CoolProp at 43\,\textdegree C) \\
Assumed overall HTC, $U$ & 2{,}500\,W\,m$^{-2}$K$^{-1}$ (refrigerant-glycol BPHE) \\
\bottomrule
\end{tabularx}
\end{table}

% ── §3.2 ──────────────────────────────────────────────────────────────────────
\section{Thermal Sizing --- LMTD Method}

\subsection{Three-Zone Temperature Profile}

Unlike the evaporator, the condenser refrigerant passes through three distinct zones:

\begin{enumerate}
  \item \textbf{Desuperheating} --- superheated vapour cools from $T_{\mathrm{in}}$
        to $T_{\mathrm{sat}}$ (single-phase).
  \item \textbf{Condensing} --- refrigerant condenses at constant $T_{\mathrm{sat}}$
        (two-phase).
  \item \textbf{Subcooling} --- saturated liquid cools from $T_{\mathrm{sat}}$ to
        $T_{\mathrm{out}}$ (single-phase).
\end{enumerate}

CoolProp-evaluated enthalpies at $p_{\mathrm{in}} = 17.89$\,bar(a):

\begin{table}[h!]
\caption{Enthalpy states and zone heat fractions.}
\begin{tabularx}{\linewidth}{lllL}
\toprule
\textbf{State} & \textbf{Temperature} & \textbf{Enthalpy} & \textbf{Zone fraction} \\
\midrule
Compressor discharge, $h_{\mathrm{in}}$ & 72\,\textdegree C & 671.0\,kJ/kg & --- \\
Saturated vapour, $h_g$                 & 52\,\textdegree C & 623.0\,kJ/kg & Desuperheating: 14.0\,\% \\
Saturated liquid, $h_f$                 & 52\,\textdegree C & 342.9\,kJ/kg & Condensing: 81.5\,\% \\
Subcooled outlet, $h_{\mathrm{out}}$    & 47\,\textdegree C & 327.6\,kJ/kg & Subcooling: 4.5\,\% \\
\bottomrule
\end{tabularx}
\end{table}

The condensing zone dominates (81.5\,\%), justifying the single overall LMTD
approximation below.

\subsection{Counter-Flow LMTD Approximation}
\label{cond:sec:lmtd}

\[
  \Tlm = \frac{\Delta T_1 - \Delta T_2}{\ln(\Delta T_1 / \Delta T_2)}
\]

\begin{table}[h!]
\caption{Terminal temperature differences for single-LMTD approximation.}
\begin{tabularx}{\linewidth}{lll}
\toprule
\textbf{Terminal} & \textbf{Definition} & \textbf{Value} \\
\midrule
$\Delta T_1$ (hot end) & $T_{\mathrm{in}} - T_{\mathrm{gl,out}} = 72 - 46$ & 26\,\textdegree C \\
$\Delta T_2$ (cold end) & $T_{\mathrm{out}} - T_{\mathrm{gl,in}} = 47 - 40$ & 7\,\textdegree C \\
\bottomrule
\end{tabularx}
\end{table}

\[
  \Tlm = \frac{26 - 7}{\ln(26/7)} = \frac{19}{1.313} = 14.5\;\text{\textdegree C}
\]

\[
  A = \frac{Q}{U\,\Tlm} = \frac{190{,}000}{2{,}500 \times 14.5} = 5.24\;\mathrm{m^2}
\]

Adding 20\,\% design margin gives a practical target area of approximately
$\mathbf{6.3}$\,\textbf{m}$^2$.

\subsection{Subcooling Justification}
\label{cond:sec:subcool}

A design subcooling of 5\,K is adopted because: (1) it prevents flash gas at the EEV
inlet, which disrupts mass-flow calibration; (2) the project brief neglects liquid-line
pressure drop so the full 5\,K is delivered to the valve; (3) subcooling increases the
refrigerating effect and improves COP by $\approx$1--2\,\% for R-290 at this level; and
(4) 5\,K is a common industry default with diminishing returns beyond this value.

\subsection{Reasonableness of $U = 2{,}500\;\mathrm{W\,m^{-2}K^{-1}}$}

For a refrigerant-to-glycol BPHE condenser, 30\,\% propylene glycol has higher viscosity
and lower thermal conductivity than pure water, suppressing the secondary-side film
coefficient. Typical $U$ for refrigerant condensing against glycol falls in the range
2{,}000--3{,}500\,W\,m$^{-2}$K$^{-1}$ (vs.\ 2{,}500--4{,}500 for water). The value of
2{,}500\,W\,m$^{-2}$K$^{-1}$ is therefore reasonable and slightly conservative.

% ── §3.3 ──────────────────────────────────────────────────────────────────────
\section{Design Pressure Determination}

The condenser sits on the \emph{high side} of the refrigerant circuit. At 52\,\textdegree C
condensing, R-290 pressure is 17.89\,bar(a) / 16.87\,bar(g) --- already higher than the
evaporator's operating pressure. The \emph{standstill condition} still governs: at
55\,\textdegree C, R-290 reaches 19.07\,bar(a) / 18.06\,bar(g), above the operating
pressure. The required design pressure ($>$18\,bar(g)) is identical to the evaporator;
45\,bar standard ratings comfortably satisfy it.

% ── §3.4 ──────────────────────────────────────────────────────────────────────
\section{Heat Exchanger Technology and Safety Considerations}

\subsection{Flammable Refrigerant (A3) and Glycol-Loop Considerations}

The argument for double-wall construction is at least as strong here as for the
evaporator. The glycol loop connects the BPHE to the \emph{outdoor} dry cooler via
exposed pipework. A single-wall leak would allow R-290 to migrate into the glycol loop
and potentially accumulate near the dry-cooler enclosure. Under EN~378, ASHRAE~15, and
IEC~60335-2-89, DW construction is required whenever an A3 refrigerant is separated from
a secondary fluid that may carry a leak to a location where ignition sources or personnel
may be present. DW construction is therefore adopted for the condenser.

% ── §3.5 ──────────────────────────────────────────────────────────────────────
\section{Candidate Screening --- Kelvion Brazed Plate Heat Exchanger Range}

Identical screening logic to the evaporator: the Kelvion \textbf{GB-DW series} (45\,bar,
double-wall) is the clear candidate. The \textbf{GBH-DW~500H} is selected, providing
the additional benefit of \textbf{spare-parts commonality} with the evaporator.

% ── §3.6 ──────────────────────────────────────────────────────────────────────
\section{Detailed Comparison --- Double-Wall (DW) Series}

\subsection{Estimating Area per Plate}

\begin{table}[h!]
\caption{Estimated plate count using the $A \times B$ method.}
\begin{tabularx}{\linewidth}{lXll}
\toprule
\textbf{Method} & \textbf{Area basis} & \textbf{Plates needed (500H)} & \textbf{Feasible?} \\
\midrule
$A \times B$ & $125 \times 532\;\mathrm{mm} = 0.0665\;\mathrm{m^2/plate}$, no factor & 79 (bare) / 95 (margined) & Yes \\
\bottomrule
\end{tabularx}
\end{table}

The 95-plate margined estimate sits within the GBH-DW~500H's 100-plate limit.

% ── §3.7 ──────────────────────────────────────────────────────────────────────
\section{Final Selection}

\noindent\textbf{Selected model: Kelvion GBH-DW~500H}

\begin{itemize}
  \item 45\,bar rating exceeds the 18\,bar(g) standstill requirement with large margin.
  \item DW construction appropriate for A3 refrigerant connected to the glycol/dry-cooler
        loop (Section~3.4.1).
  \item 95 plates for the 6.3\,m$^2$ margined target --- within the 100-plate model limit.
  \item Same model as the evaporator --- simplified procurement and spare-parts management.
\end{itemize}

% ── Part B divider ────────────────────────────────────────────────────────────
\zonedivider{Part B \quad---\quad Refrigerant-Side Pressure-Drop Model}

% ── §3.8 ──────────────────────────────────────────────────────────────────────
\section{Role of the Pressure-Drop Model}

\texttt{calc\_pressure\_drop()} in \texttt{condenser.py} computes the total frictional
pressure drop across the three zones and sets
\texttt{self.p\_out = self.p\_in - self.delta\_p}. This sets the receiver/EEV inlet
pressure for cycle closure. The method also provides \texttt{Q}, \texttt{UA},
\texttt{LMTD}, \texttt{m\_dot\_glycol}, and \texttt{cp\_glycol} for the dry-cooler loop
and overall cycle balance.

% ── §3.9 ──────────────────────────────────────────────────────────────────────
\section{Source Correlation: Han, Lee \& Kim (2003) --- Condensation}

\subsection{Experimental Basis}

This is the condensation companion to the evaporation paper used in Chapter~\ref{ch:evap}.
Both come from the same laboratory, same test rig, and same three BPHEs (chevron angles
20\textdegree, 35\textdegree, and 45\textdegree); published in
\emph{J.\ Korean Phys.\ Soc.}, Vol.\,43, No.\,1, July~2003 (pp.\,66--73).

Experimental conditions:
\begin{itemize}
  \item Fluids: R410A and R22, condensing direction ($x$: 0.9 $\to$ 0.15).
  \item Mass flux: 13--34\,kg\,m$^{-2}$s$^{-1}$; condensation temperatures: 20--30\,\textdegree C.
  \item Heat flux: 4.7--5.3\,kW\,m$^{-2}$.
  \item Each BPHE: 4 thermal plates + 2 end plates = 5 channels;
        \textbf{2 refrigerant channels} (critical for Section~\ref{cond:sec:Ncal}).
\end{itemize}

Plate geometry: $L_w = 115$\,mm, $L_v = 476$\,mm, $D_p = 19.5$\,mm; friction-factor
correlation accuracy: $\pm$15\,\% (r.m.s.\ deviation 10\,\%).

\subsection{Geometric Nomenclature}

Same symbols as Table~2.2 (both papers use the same test BPHEs); see
Section~\ref{cond:sec:dh_cond} for the condensation-specific assignment.

\subsection{Hydraulic Diameter}

\begin{equation}
  \Dh = \frac{2b}{\phi}, \qquad \phi = 1.17
  \tag{Eq.\,1}
\end{equation}

\subsection{Quality and Equivalent Flow Parameters}

\begin{equation}
  \Delta x = x_{\mathrm{in}} - x_{\mathrm{out}} = \frac{Q_w}{\mdot_r\,i_{fg}}
  \tag{Eq.\,6}
\end{equation}

\begin{equation}
  G_{\mathrm{Eq}} = G_c\!\left[(1-x) + x\left(\frac{\rho_f}{\rho_g}\right)^{\!1/2}\right],
  \qquad G_c = \frac{\mdot}{N_{cp}\,b\,L_w}
  \tag{Eq.\,27,\,28}
\end{equation}

\begin{equation}
  Re_{\mathrm{Eq}} = \frac{G_{\mathrm{Eq}}\,\Dh}{\mu_f}
  \tag{Eq.\,26}
\end{equation}

\subsection{Two-Phase Friction Factor Correlation}

\begin{align}
  f    &= Ge_3 \cdot Re_{\mathrm{Eq}}^{\,Ge_4} \tag{Eq.\,23} \\[6pt]
  Ge_3 &= 3521.1 \times \!\left(\frac{p_{co}}{\Dh}\right)^{\!+4.17}
           \!\times\! \left(\frac{\pi}{2}-\beta\right)^{\!-7.75} \tag{Eq.\,24} \\[6pt]
  Ge_4 &= -1.024 \times \!\left(\frac{p_{co}}{\Dh}\right)^{\!+0.0925}
           \!\times\! \left(\frac{\pi}{2}-\beta\right)^{\!-1.3} \tag{Eq.\,25}
\end{align}

Valid for $Re_{\mathrm{Eq}} \in [300, 4{,}000]$ (explicitly stated by the authors;
the evaporation paper does not state this limit).

\subsection{Frictional Pressure Drop}

\begin{equation}
  \Delta P_{\mathrm{fr}} = f \times \frac{L_v \times N}{\Dh}
                           \times \frac{G_{\mathrm{Eq}}^2}{\rho_f}
  \tag{Eq.\,12}
\end{equation}

where $N = 2$ is the test-rig calibration constant (see Section~\ref{cond:sec:Ncal}).

\subsection{Validity Ranges}

\begin{itemize}
  \item $\beta$: 20\textdegree--45\textdegree; $Re_{\mathrm{Eq}}$: 300--4{,}000;
        $G$: 13--34\,kg\,m$^{-2}$s$^{-1}$; $x$: 0.15--0.9; $T_{\mathrm{cond}}$:
        20--30\,\textdegree C.
  \item Fluids: R410A and R22 --- not R290. Transfer to propane is treated as reasonable
        but has not been independently validated.
\end{itemize}

\subsection{Key Differences from the Evaporation Correlation}
\label{cond:sec:corr_diff}

\begin{table}[h!]
\caption{Coefficient comparison: condensation vs.\ evaporation (Han et al., 2003).}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Term} & \textbf{Condensation} & \textbf{Evaporation} & \textbf{Notable difference} \\
\midrule
$Ge_3$ pre-factor & 3{,}521.1 & 64{,}710 & Condensation $\approx$18$\times$ smaller \\
$p_{co}/\Dh$ exponent in $Ge_3$ & $\mathbf{+4.17}$ & $\mathbf{-5.27}$ & \textbf{Opposite sign} \\
$(\pi/2-\beta)$ exponent in $Ge_3$ & $-7.75$ & $-3.03$ & Steeper angle dependence \\
$Ge_4$ pre-factor & $-1.024$ & $-1.314$ & Condensation less negative \\
$p_{co}/\Dh$ exponent in $Ge_4$ & $+0.0925$ & $-0.62$ & Opposite sign \\
Valid $Re_{\mathrm{Eq}}$ range & 300--4{,}000 & not stated & --- \\
\midrule
\multicolumn{4}{l}{\textit{Evaluated at $\beta = 30$\textdegree, $p_{co} = 5$\,mm, $\Dh = 4$\,mm:}} \\
$Ge_3$ & 6{,}246 & 17{,}361 & Condensation $\approx$2.8$\times$ lower \\
$Ge_4$ & $-0.985$ & $-1.120$ & --- \\
\bottomrule
\end{tabularx}
\end{table}

The most significant difference is the \textbf{sign reversal on the $p_{co}/\Dh$
exponent in $Ge_3$}: for evaporation, larger $p_{co}/\Dh$ \emph{reduces} friction;
for condensation, it \emph{increases} it --- reflecting the different two-phase flow
physics of a growing liquid film versus nucleation-dominated boiling. Net effect at our
operating point: condensation friction factors are $\approx$2.8$\times$ lower than
evaporation at the same $Re_{\mathrm{Eq}}$.

% ── §3.10 ─────────────────────────────────────────────────────────────────────
\section{Implementation in \texttt{condenser.py}}

\subsection{Three-Zone Structure}

\texttt{calc\_pressure\_drop()} divides the path into three zones by enthalpy:

\[
  L_{\mathrm{dsh}} = L \cdot \frac{h_{\mathrm{in}} - h_g}{h_{\mathrm{in}} - h_{\mathrm{out}}}
  \;(14.0\;\%),\quad
  L_{\mathrm{cond}} = L \cdot \frac{h_g - h_f}{h_{\mathrm{in}} - h_{\mathrm{out}}}
  \;(81.5\;\%),\quad
  L_{\mathrm{sub}} = L \cdot \frac{h_f - h_{\mathrm{out}}}{h_{\mathrm{in}} - h_{\mathrm{out}}}
  \;(4.5\;\%)
\]

\subsection{Condensing-Zone Integration}

The local pressure gradient is integrated across 200 quality steps ($x = 0 \to 1$) using
\texttt{np.trapezoid}, capturing the continuous variation of $G_{\mathrm{Eq}}$,
$Re_{\mathrm{Eq}}$, and $f$ throughout the condensing zone.

\subsection{Single-Phase Zones (Desuperheating and Subcooling)}

Both single-phase zones use Blasius friction ($16/Re$ for $Re < 2000$;
$0.079\,Re^{-0.25}$ for turbulent). Fluid properties are evaluated at the average
enthalpy of each zone via CoolProp. Pressure drop:

\[
  \Delta P_{\mathrm{zone}} = 2f\,\frac{G^2}{\rho}\,\frac{L_{\mathrm{zone}}}{\Dh}
\]

\subsection{Critical Note: Calibration Constant $N = 2$}
\label{cond:sec:Ncal}

In the Han et al.\ test rig, the BPHE had exactly 2 refrigerant channels ($N = 2$). The
correlation was regressed against those measurements, so $N = 2$ in Eq.\,12 is a
\emph{calibration constant} --- it cannot be replaced by the design $N_{cp}$. The code
uses \texttt{N\_HAN\_CAL = 2}, verified against Fig.\,5 of the paper (4--7\,kPa at
$G_c = 34$\,kg\,m$^{-2}$s$^{-1}$). Substituting the design $N_{cp} = 47$ would overpredict
$\Delta P$ by a factor of 23.5$\times$.

The physical interpretation: in a single-pass BPHE, port-to-port pressure drop is
independent of the number of parallel channels when $G_c$ is fixed. The design $N_{cp}$
enters only through $G_c = \mdot/(N_{cp}\,b\,L_w)$.

% ── §3.11 ─────────────────────────────────────────────────────────────────────
\section{Geometry Parameter Assignment for the GBH-DW Family}

\subsection{Available Reference Material}

Same sources as the evaporator (Han et al.\ paper + Kelvion flyer). The flyer does not
publish model-specific geometry. All values are estimated.

\subsection{Chevron Angle, Corrugation Pitch, and Hydraulic Diameter}
\label{cond:sec:dh_cond}

Same placeholders as the evaporator for consistency:
$\beta = 30$\textdegree, $p_{co} = 5$\,mm, $\Dh = 4$\,mm. Condensation geometry
factors:

\[
  Ge_3 = 3521.1 \times (1.25)^{4.17} \times (\pi/3)^{-7.75}
       = 3521.1 \times 2.535 \times 0.699 \approx 6{,}246
\]
\[
  Ge_4 = -1.024 \times (1.25)^{0.0925} \times (\pi/3)^{-1.3}
       = -1.024 \times 1.021 \times 0.942 \approx -0.985
\]

\subsection{Channel Spacing ($b$) and Plate Width ($L_w$)}

$b = \Dh\phi/2 = 2.34$\,mm (derived); $L_w = 200$\,mm (placeholder).

\subsection{Channel Count ($N_{cp}$) and Flow Area ($A_{\mathrm{flow}}$)}

With $Q_{\mathrm{cond}} = 190$\,kW and $\Delta h = 343.4$\,kJ/kg:

\[
  \mdot_r = \frac{190{,}000}{343{,}400} \approx 0.553\;\mathrm{kg/s}
  \qquad
  N_{cp} \approx \frac{0.553}{25 \times 4.68\times10^{-4}} \approx 47
  \qquad
  A_{\mathrm{flow}} \approx 0.0220\;\mathrm{m^2}
\]

Back-check: $G_c = 0.553/0.0220 = 25.1$\,kg\,m$^{-2}$s$^{-1}$ $\checkmark$. Note $N_{cp} = 47$
for the condenser vs.\ 38 for the evaporator, reflecting the higher refrigerant mass
flow at the condenser duty.

% ── §3.12 ─────────────────────────────────────────────────────────────────────
\section{Final Assigned Parameter Table}

\begin{table}[h!]
\caption{Condenser geometry block values, with derivation status.}
\begin{tabularx}{\linewidth}{lllLl}
\toprule
\textbf{Parameter} & \textbf{Value} & \textbf{SI} & \textbf{Basis} & \textbf{Status} \\
\midrule
$\Dh$                  & 4\,mm         & 0.004\,m      & Midpoint of 3--5\,mm range; same as evaporator       & \assumed \\[2pt]
$\Lambda\,(p_{co})$    & 5\,mm         & 0.005\,m      & Near Han's 35\textdegree\ pitch; same as evaporator  & \assumed \\[2pt]
$\beta$                & 30\textdegree & ---           & Mid-range 20--45\textdegree; same as evaporator      & \assumed \\[2pt]
$b$                    & 2.34\,mm      & 0.00234\,m    & $= \Dh\phi/2$ (Eq.\,1)                               & \derived \\[2pt]
$L_w$                  & 200\,mm       & 0.2\,m        & Mid-range commercial placeholder                     & \assumed \\[2pt]
$N_{cp}$               & $\approx$47   & 47            & Sized for $G_c \in [13,34]$ at $\mdot_r = 0.553$\,kg/s & \assumed\textsuperscript{*} \\[2pt]
$A_{\mathrm{flow}}$    & 0.0220\,m$^2$ & 0.0220\,m$^2$ & $= N_{cp} \times b \times L_w$                       & \derived \\[2pt]
$L\,(L_v)$             & 0.5\,m        & 0.5\,m        & Placeholder in 0.3--0.6\,m range                    & \assumed \\
\bottomrule
\end{tabularx}
{\small \textsuperscript{*}Recheck $N_{cp}$ and $A_{\mathrm{flow}}$ once real $\mdot_r$ is confirmed from the compressor module.}
\end{table}

\noindent Condensation geometry factors: $Ge_3 \approx 6{,}246$,\; $Ge_4 \approx -0.985$
(Section~\ref{cond:sec:dh_cond}).
Compare with evaporator values: $Ge_3 \approx 17{,}361$,\; $Ge_4 \approx -1.120$.

% ── §3.13 ─────────────────────────────────────────────────────────────────────
\section{Glycol-Side Pressure Drop: Martin (1996) Correlation}
\label{cond:sec:martin}

\subsection{Why a Second Correlation Is Needed}

As in the evaporator (\S\ref{evap:sec:martin}), the Han et al.\ (2003) correlation used
for the refrigerant side (\S\ref{cond:sec:Ncal}) is a two-phase friction factor and does
not apply to the glycol stream, which remains single-phase liquid throughout the
condenser. The single-phase chevron friction correlation of \textbf{Martin (1996)} is used
for the glycol side instead, on the same basis as the economizer (\S\ref{econ:sec:martin})
and the evaporator's water side (\S\ref{evap:sec:martin}); Eqs.~(Martin\,1)--(Martin\,3)
are not repeated here.

\subsection{Shared Channel Geometry}

The glycol side is assumed to share the refrigerant side's corrugation family
($\Dh = 4$\,mm, $\beta = 30$\textdegree, $p_{co} = 5$\,mm, $b = 2.34$\,mm,
\S\ref{cond:sec:dh_cond}--\ref{cond:sec:Ncal}$'$s companions). The glycol-side channel
count $N_{cp,\mathrm{glycol}} = 24$ and plate width $L_w = 200$\,mm give
$A_{\mathrm{flow,glycol}} = N_{cp,\mathrm{glycol}}\,b\,L_w \approx 0.0112$\,m$^2$ ---
the same flow area as the evaporator's water side, since both use the same assumed
channel count and geometry family pending vendor confirmation.

\subsection{Implementation}

\texttt{calc\_glycol\_pressure\_drop()} in \texttt{condenser.py} calls the same
\texttt{\_martin\_dp()} helper used by the economizer and the evaporator's water side,
evaluated at the mean glycol temperature (40\,\textdegree C, the average of the
38/42\,\textdegree C in/out design values --- see \S\ref{cond:sec:lmtd}) with
$\mdot_{\mathrm{glycol}} = 11.64$\,kg/s, the dry-cooler-matched loop flow (Chapter~\ref{ch:dry}:
the 182\,kW condenser duty over the 4\,K glycol range). As with the other single-phase streams in
this report, there is no zone splitting: the glycol pass is treated as one sensible pass
over the full plate length $L_v$.

\begin{table}[h!]
\caption{Condenser glycol-side pressure drop (Martin, 1996), corrected design point.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Quantity} & \textbf{Value} \\
\midrule
Glycol mass flow, $\mdot_{\mathrm{glycol}}$ & 11.64\,kg/s \\
Flow area, $A_{\mathrm{flow,glycol}}$       & 0.0110\,m$^2$ \\
Channel mass flux, $G$                      & 1{,}063.2\,kg\,m$^{-2}$s$^{-1}$ \\
Channel velocity, $G/\rho$                  & 1.05\,m/s \\
Reynolds number, $Re$                       & 2{,}703 \\
Friction factor, $f$ (Eq.\,Martin\,1)       & 0.1073 \\
\textbf{Pressure drop}, $\Delta P_{\mathrm{glycol}}$ (Eq.\,Martin\,3) & \textbf{35.91\,kPa} \\
\bottomrule
\end{tabularx}
\end{table}

The glycol-side drop is much larger than the evaporator's water-side drop (9.75\,kPa,
\S\ref{evap:sec:martin}) despite the identical assumed flow area, because the condenser's
glycol mass flow (11.64\,kg/s) is nearly double the evaporator's water flow
(5.973\,kg/s) and glycol is both denser and more viscous than water at these
temperatures --- both raise $G$ and, through $G^2$ in Eq.~(Martin\,3), the resulting
$\Delta P$. The glycol temperature range used here is the one the condenser actually runs
at, cross-checked against the dry cooler's design point (\S\ref{cond:sec:lmtd}) rather
than assumed independently --- the two must agree, since they are the same loop.
It feeds directly into the glycol pump's duty point (Chapter~\ref{ch:pump}) alongside
the dry-cooler glycol-side loss (Chapter~\ref{ch:dry}) and the economizer's free-cooling-mode
glycol loss (\S\ref{econ:sec:martin}).

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Free-Cooling Economizer (Waterside Economizer) Plate Heat Exchanger}
\label{ch:econ}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Thermal \& Mechanical Sizing and Model Selection}

% ── §4.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis and Role}

The waterside economizer is a \textbf{glycol-to-chilled-water plate heat exchanger}
installed \emph{in parallel} with the mechanical chiller. When the outdoor air is cold
enough, the dry cooler chills the intermediate 30\,\% propylene-glycol (PG) loop directly,
and this exchanger transfers that ``coolth'' to the chilled water --- cooling it from
21\,\textdegree C to 15\,\textdegree C \textbf{with the compressor switched off}. This is
the free-cooling (``waterside-economizer'') mode required by ASHRAE~90.1-2022~\S6.5.1, which
mandates that the loop be capable of meeting 100\,\% of the design cooling load when active.

\subsection{The Defining Difference: Single-Phase on Both Sides}
\label{econ:sec:singlephase}

Unlike the evaporator (Chapter~\ref{ch:evap}) and condenser (Chapter~\ref{ch:cond}), the
economizer carries \textbf{no refrigerant and undergoes no phase change}. Both streams are
single-phase liquids --- water on one side, 30\,\% PG on the other. Two consequences follow
and they shape the entire chapter:

\begin{itemize}
  \item \textbf{Thermal profile:} both streams are sensibly sloped (no isothermal boiling
        or condensing plateau), so the counter-flow LMTD uses the true terminal
        differences on both ends.
  \item \textbf{Pressure drop:} the Han, Lee \& Kim (2003) \emph{two-phase} correlation used
        in the previous two chapters is physically inapplicable. It is replaced by the
        single-phase chevron-plate friction correlation of \textbf{Martin (1996)}
        (Part~B, \S\ref{econ:sec:martin}), evaluated independently on each stream.
\end{itemize}

\subsection{Free-Cooling Temperature Cascade}
\label{econ:sec:cascade}

The economizer must be sized at the \emph{most demanding} free-cooling condition: the
highest outdoor air temperature (OAT) at which 100\,\% free cooling is still required,
namely \textbf{OAT $= 4$\,\textdegree C} (per the project's ``full free cooling
$\leq 4$\,\textdegree C'' threshold). At colder OAT the glycol is colder, the approach is
larger, and sizing is easier. The design cascade from ambient air to chilled-water supply
is:

\[
  \underbrace{4\,\text{\textdegree C}}_{\text{OAT}}
  \;\xrightarrow{\;+5\,\text{K dry-cooler approach}\;}\;
  \underbrace{9\,\text{\textdegree C}}_{\text{glycol supply}}
  \;\xrightarrow{\;\text{economizer}\;}\;
  \underbrace{15\,\text{\textdegree C}}_{\text{glycol return}}
  \qquad\Bigg\|\qquad
  \underbrace{21\,\text{\textdegree C}}_{\text{CHW return}}
  \;\xrightarrow{\;\text{economizer}\;}\;
  \underbrace{15\,\text{\textdegree C}}_{\text{CHW supply}}
\]

The 5\,K dry-cooler approach is consistent with the value adopted for chiller-mode heat
rejection (35\,\textdegree C air $\to$ 40\,\textdegree C glycol) in Chapter~\ref{ch:cond}.
A 6\,K glycol rise is chosen to mirror the 6\,K chilled-water span, giving a balanced,
symmetric exchanger.

\begin{table}[h!]
\caption{Economizer free-cooling design basis (100\,\% load, OAT $=4$\,\textdegree C).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Application & Waterside economizer --- 30\,\% PG to chilled water, free cooling \\
Design duty, $Q$ & 150\,kW (= 100\,\% design load; ASHRAE~90.1~\S6.5.1) \\
Chilled water inlet\,/\,outlet & 21\,\textdegree C\,/\,15\,\textdegree C \\
Chilled-water mass flow & 5.97\,kg/s ($\approx$21.5\,m$^3$/h) --- shared with evaporator loop \\
Glycol (from dry cooler) inlet\,/\,outlet & 9\,\textdegree C\,/\,15\,\textdegree C \\
Glycol mass flow & 6.52\,kg/s ($\approx$22.8\,m$^3$/h) \\
Secondary fluid & 30\,\% propylene glycol, \texttt{INCOMP::MPG[0.30]} \\
Water $c_p$ / glycol $c_p$ & 4186\,/\,3835\,J\,kg$^{-1}$K$^{-1}$ (CoolProp) \\
Design OAT (full free cooling) & 4\,\textdegree C DB; dry-cooler approach 5\,K \\
Assumed overall HTC, $U$ & 3{,}500\,W\,m$^{-2}$K$^{-1}$ (glycol/water BPHE) \\
\bottomrule
\end{tabularx}
\end{table}

% ── §4.2 ──────────────────────────────────────────────────────────────────────
\section{Thermal Sizing --- LMTD Method}

Both streams are single-phase and counter-flow, so:

\[
  \Tlm = \frac{\Delta T_1 - \Delta T_2}{\ln(\Delta T_1 / \Delta T_2)}
\]

\begin{table}[h!]
\caption{Terminal temperature differences (both ends balanced by design).}
\begin{tabularx}{\linewidth}{lll}
\toprule
\textbf{Terminal} & \textbf{Definition} & \textbf{Value} \\
\midrule
$\Delta T_1$ (hot end)  & $T_{\mathrm{w,in}} - T_{\mathrm{gl,out}} = 21 - 15$ & 6\,K \\
$\Delta T_2$ (cold end) & $T_{\mathrm{w,out}} - T_{\mathrm{gl,in}} = 15 - 9$  & 6\,K \\
\bottomrule
\end{tabularx}
\end{table}

With both terminals equal, the LMTD reduces to its limiting value $\Tlm = 6.0$\,K:

\[
  UA = \frac{Q}{\Tlm} = \frac{150{,}000}{6.0} = 25.0\;\mathrm{kW\,K^{-1}},
  \qquad
  A = \frac{Q}{U\,\Tlm} = \frac{150{,}000}{3{,}500 \times 6.0} = 7.14\;\mathrm{m^2}
\]

Adding $\approx$20\,\% margin gives a practical target of approximately
$\mathbf{8.6}$\,\textbf{m}$^2$. This is the \emph{largest} of the three plant heat
exchangers (cf.\ 4.66\,m$^2$ evaporator, 5.24\,m$^2$ condenser) --- the direct consequence
of the small 6\,K approach, which is the characteristic signature of a waterside economizer.

\subsection{Reasonableness of $U = 3{,}500\;\mathrm{W\,m^{-2}K^{-1}}$}

For a single-phase liquid-to-liquid BPHE, published overall coefficients fall in the
3{,}000--6{,}000\,W\,m$^{-2}$K$^{-1}$ range. The glycol side (30\,\% PG, higher viscosity
and lower conductivity than water) suppresses its film coefficient, so a value at the
lower-middle of the band is appropriate. At the design channel velocities of
$\approx$0.43--0.45\,m\,s$^{-1}$ (Part~B), $U = 3{,}500$\,W\,m$^{-2}$K$^{-1}$ is a
reasonable, slightly conservative preliminary assumption.

% ── §4.3 ──────────────────────────────────────────────────────────────────────
\section{Design Pressure Determination}

This is the one component in the plant that \textbf{never contacts refrigerant}. Both sides
carry the low-pressure glycol/water loop, which is a pumped circuit operating at only a few
bar. There is no R-290 standstill pressure to contain and no A3 flammable inventory to
separate. The governing design pressure is therefore set by the hydraulic loop and pump
shut-off head (typically $\leq$10\,bar), \emph{not} by the 18--20\,bar(g) refrigerant
standstill that dictated the evaporator and condenser. A standard \textbf{16\,bar}
plate-heat-exchanger rating is fully sufficient.

% ── §4.4 ──────────────────────────────────────────────────────────────────────
\section{Heat Exchanger Technology and Selection}

\subsection{Double-Wall Construction is NOT Required Here}

The evaporator and condenser adopted 45\,bar \emph{double-wall} (DW) Kelvion plates
specifically because an A3 refrigerant (R-290) is separated from a secondary fluid.
The economizer separates \emph{glycol from water} --- two benign secondary fluids, neither
flammable. None of the EN~378 / ASHRAE~15 / IEC~60335 double-wall triggers apply. The
economizer can therefore use a cheaper, \textbf{single-wall, standard-pressure} plate heat
exchanger. This is a genuine cost and availability advantage and is the correct engineering
call for this duty.

\subsection{Why a Larger Frame Than the 500H}

Two drivers push the economizer to a larger frame than the DW~500H used elsewhere:

\begin{enumerate}
  \item \textbf{Area.} The margined target ($\approx$8.6\,m$^2$) exceeds what a single
        DW~500H can deliver: at $\approx$0.0665\,m$^2$ per plate and a 100-plate limit its
        ceiling is $\approx$6.65\,m$^2$. Meeting 8.6\,m$^2$ would require two 500H units in
        parallel.
  \item \textbf{Flow / ports.} The economizer passes the full chilled-water flow
        (21.5\,m$^3$/h) \emph{plus} a comparable glycol flow (22.8\,m$^3$/h) --- roughly
        double the per-unit throughput of the refrigerant-side exchangers. The 500H-class
        G1\,\textonequarter/G2\,\textonehalf\ ports would run at excessive port velocity;
        a larger frame with G3 ports is needed.
\end{enumerate}

\noindent\textbf{Selected: a single-wall Kelvion GB-series plate HX on a larger
($\approx$0.7\,m tall, G3-port) frame}, using the same chevron corrugation family as the
evaporator/condenser (so plate technology and correlations carry over). A representative
larger plate ($L_w = 0.25$\,m, $L_v = 0.70$\,m, $\approx$0.175\,m$^2$/plate outer footprint)
meets the 8.6\,m$^2$ margined area in \textbf{$\approx$49 plates} --- comfortably within a
single frame. (If strict spare-parts commonality is preferred over cost, two DW~500H units
in parallel are the fallback.)

% ── §4.5 ──────────────────────────────────────────────────────────────────────
\section{Full vs.\ Partial Economizer Operation}

The economizer is sized for \emph{full} free cooling at OAT $\leq 4$\,\textdegree C, but
operates in three regimes set by the ASHRAE~90.1 thresholds:

\begin{itemize}
  \item \textbf{OAT $> 10$\,\textdegree C --- mechanical cooling.} Glycol from the dry
        cooler is too warm to help; the economizer is bypassed and the chiller carries the
        full load.
  \item \textbf{$4 < \text{OAT} \leq 10$\,\textdegree C --- integrated (partial) free
        cooling.} The dry cooler delivers glycol between $\approx$9 and 15\,\textdegree C.
        The economizer pre-cools the returning chilled water and the chiller trims the
        remainder, reducing compressor load and lift.
  \item \textbf{OAT $\leq 4$\,\textdegree C --- full free cooling.} Glycol reaches
        $\leq 9$\,\textdegree C, the economizer carries the entire 150\,kW, and the
        compressor is off. This is the sizing point of this chapter.
\end{itemize}

For the Champaign, IL (TMY3, ASHRAE climate zone 5A) location, a large fraction of the
8{,}760 annual hours sit below the 10\,\textdegree C activation threshold, so the
economizer contributes a substantial share of annual cooling and materially improves the
facility PUE (evaluated in the seasonal-performance section of the main report).

\subsection{Modelling the Partial Band: Rating, Not Sizing}
\label{econ:sec:partialmodel}

The partial band cannot be evaluated with the LMTD method used to size this exchanger.
Sizing is handed a duty and all four terminal temperatures and back-solves the $UA$
required --- it answers \emph{``how big must it be?''} at one condition. In the partial
band the hardware is already fixed and \emph{both} outlet temperatures are unknown, so
LMTD has nothing to stand on. The question is inverted: \emph{``what does the exchanger
we already bought deliver at 7\,\textdegree C ambient?''} That is a rating problem, and
it is solved with $\varepsilon$--NTU (\texttt{economizer.rate\_economizer}):

\[
  \mathrm{NTU} = \frac{UA}{C_{\min}}, \qquad
  C_r = \frac{C_{\min}}{C_{\max}}, \qquad
  \dot{Q} = \varepsilon \, C_{\min} \, (T_{w,\mathrm{in}} - T_{g,\mathrm{in}})
\]

\noindent This exchanger is deliberately \emph{balanced} --- the 6\,K glycol rise mirrors
the 6\,K chilled-water span --- so $C_{\mathrm{water}} \approx C_{\mathrm{glycol}}$ and
$C_r \rightarrow 1$, where the general counter-flow effectiveness expression goes $0/0$
and the correct limit form is required:

\[
  \varepsilon\big|_{C_r = 1} = \frac{\mathrm{NTU}}{1 + \mathrm{NTU}}
\]

With the installed $UA = 25.0$\,kW/K and $C_{\min} = 25.0$\,kW/K, $\mathrm{NTU} = 1.0$ and
$\varepsilon = 0.50$ across the whole band (both are fixed hardware properties --- only
the inlet temperatures move).

\begin{quote}
\textbf{Cross-check.} At OAT $=4$\,\textdegree C the glycol arrives at 9\,\textdegree C
and the rating model returns
$\dot{Q} = 0.50 \times 25.0 \times (21-9) = \mathbf{150.0}$\,kW --- \emph{exactly} the
duty the LMTD model was sized for. The two independent methods agree at their shared
point, which both validates the rating model and guarantees the partial band joins full
free cooling with no discontinuity at the 4\,\textdegree C threshold.
\end{quote}

\noindent The glycol supply is taken as OAT $+\,5$\,K throughout the band, this chapter's
own dry-cooler approach basis. The economizer's share then falls linearly from 100\,\% of
the load at 4\,\textdegree C to \textbf{50\,\% at the 10\,\textdegree C activation
threshold}, with the chiller trimming the remainder against a very low lift
($t_c \leq 20$\,\textdegree C).

\begin{figure}[h!]
\centering
\includegraphics[width=\linewidth]{figures/economizer/economizer_band.pdf}
\caption{Load split and compressor power across the full ASHRAE~90.1 economizer envelope.
The 4\,\textdegree C boundary is continuous by construction; the step at
10\,\textdegree C is the fixed changeover switching off an economizer that is still
delivering half the load (\S\ref{imp:sec:floating}).}
\label{fig:econ_band}
\end{figure}

\noindent\textbf{Simplifications, stated.} Two are worth naming. First, the glycol loop is
treated as running at its free-cooling flow through the band, carrying both the
economizer duty and the (small) condenser rejection to a single dry cooler; the loop's
hot return follows from an energy balance rather than a resolved two-branch hydraulic
model. Second, at the cold end of the band the chiller is asked for very little --- about
6\,kW at 4.5\,\textdegree C, roughly 4\,\% of drive speed --- which no VFD holds; the
machine \textbf{cycles} there rather than modulating. Ideal cycling and ideal modulation
give the same average power ($\dot{Q}/\mathrm{COP}$), so the reported energy stands, but
real cycling losses are not modelled. They are bounded by the few kW of compressor duty
involved (679\,h/yr, 7.8\,\% of the year), so they cannot move the PUE materially.

% ── Part B divider ────────────────────────────────────────────────────────────
\zonedivider{Part B \quad---\quad Single-Phase Pressure-Drop Model}

% ── §4.6 ──────────────────────────────────────────────────────────────────────
\section{Role of the Pressure-Drop Model}

\texttt{calc\_pressure\_drops()} in \texttt{economizer.py} computes the frictional pressure
drop on \emph{each} stream separately. Unlike the refrigerant-side drops of the evaporator
and condenser (which feed back into the compressor suction/discharge state and hence the
COP), the economizer drops set the \textbf{pump heads} of the chilled-water and glycol
loops. Keeping them low is central to free cooling: any pump energy spent circulating the
loops erodes the very saving that switching the compressor off is meant to deliver.

% ── §4.7 ──────────────────────────────────────────────────────────────────────
\section{Source Correlation: Martin (1996) --- Single-Phase Chevron Friction}
\label{econ:sec:martin}

\subsection{Why Not Han, Lee \& Kim (2003)?}

The Han correlations are \emph{two-phase} friction factors, regressed against evaporating /
condensing refrigerant and formulated in terms of an equivalent mass flux $G_{\mathrm{Eq}}$
that blends liquid and vapour densities across vapour quality. With no vapour present in
either economizer stream, $G_{\mathrm{Eq}}$ collapses and the correlation is out of its
domain. A single-phase correlation is required.

\subsection{The Martin (1996) Generalised L\'ev\^eque Correlation}

Martin's correlation (H.\ Martin, ``A theoretical approach to predict the performance of
chevron-type plate heat exchangers,'' \emph{Chem.\ Eng.\ Process.} 35 (1996) 301--310; also
VDI Heat Atlas, Sec.~N6) is the standard single-phase friction model for chevron plates. The
Fanning-type friction factor $f$ is:

\begin{equation}
  \frac{1}{\sqrt{f}} =
  \frac{\cos\varphi}{\sqrt{0.045\tan\varphi + 0.09\sin\varphi + f_0/\cos\varphi}}
  + \frac{1-\cos\varphi}{\sqrt{3.8\,f_1}}
  \tag{Martin\,1}
\end{equation}

with the smooth- and corrugated-channel sub-factors evaluated per Reynolds range:

\begin{align}
  Re < 2000:\quad   & f_0 = \frac{16}{Re}, & f_1 &= \frac{149}{Re} + 0.9625 \tag{Martin\,2a}\\[4pt]
  Re \geq 2000:\quad& f_0 = \bigl(1.56\ln Re - 3.0\bigr)^{-2}, & f_1 &= \frac{9.75}{Re^{0.289}} \tag{Martin\,2b}
\end{align}

The frictional pressure drop then uses the same Fanning form already adopted for the
single-phase zones of the evaporator/condenser:

\begin{equation}
  \Delta P = 2\,f\,\frac{L_v}{\Dh}\,\frac{G^2}{\rho},
  \qquad G = \frac{\mdot}{N_{cp}\,b\,L_w}
  \tag{Martin\,3}
\end{equation}

\subsection{Chevron-Angle Convention}

$\varphi$ is the chevron angle measured from the \emph{longitudinal (flow) axis}, so that a
larger angle yields a harder plate and more friction. This is the same sense in which
$\beta$ enters Han's two-phase correlation (friction increases with $\beta$), so the
project value $\beta = 30$\textdegree\ is used \textbf{directly} as $\varphi$, with no
$90\text{\textdegree}-\beta$ conversion. The code flags this on one line so it can be flipped
to $(90\text{\textdegree}-\beta)$ if a vendor drawing defines the angle from the horizontal.

\subsection{Validity}

Equation~(Martin\,1) is valid across laminar and turbulent regimes ($Re \sim 1$ to
$>10^4$) and chevron angles up to 80\textdegree, and --- being single-phase --- is
fluid-agnostic (no R-290-transfer caveat, unlike Han). At the design point the streams sit
at $Re \approx 1{,}600$ (water) and $\approx 460$ (glycol), well inside the correlation's
range.

% ── §4.8 ──────────────────────────────────────────────────────────────────────
\section{Implementation in \texttt{economizer.py}}

\subsection{Per-Stream Evaluation}

The private helper \texttt{\_martin\_dp(m\_dot, A\_flow, fluid, T\_avg)} evaluates
Eqs.~(Martin\,1)--(Martin\,3) for one stream: it pulls $\rho$ and $\mu$ from CoolProp at the
stream's mean temperature, forms the per-channel mass flux $G = \mdot/A_{\mathrm{flow}}$
with $A_{\mathrm{flow}} = N_{cp}\,b\,L_w$, computes $Re$, selects the laminar or turbulent
branch, and returns $\Delta P$. \texttt{calc\_pressure\_drops()} calls it twice --- once for
water, once for glycol --- so each side gets its own $G$, $Re$, $f$ and $\Delta P$.

\subsection{No Zone Splitting}

Because neither stream changes phase, there is no boiling/condensing/desuperheating zone
decomposition: each stream is a single sensible pass over the full plate length $L_v$. This
makes the economizer model markedly simpler than the three-zone condenser model.

% ── §4.9 ──────────────────────────────────────────────────────────────────────
\section{Geometry Parameter Assignment}

The corrugation family ($\Dh$, $\beta$, $p_{co}$, $b$) is inherited from the
evaporator/condenser for consistency; the frame dimensions ($L_w$, $L_v$) and channel
counts are scaled up for the larger economizer duty and its higher flows. Channel counts
were chosen to land the channel velocity near 0.45\,m\,s$^{-1}$ --- high enough to support
$U = 3{,}500$\,W\,m$^{-2}$K$^{-1}$, low enough to keep $\Delta P$ modest.

\begin{table}[h!]
\caption{Economizer geometry block values, with derivation status.}
\begin{tabularx}{\linewidth}{lllLl}
\toprule
\textbf{Parameter} & \textbf{Value} & \textbf{SI} & \textbf{Basis} & \textbf{Status} \\
\midrule
$\Dh$                & 4\,mm         & 0.004\,m      & Same corrugation family as evap/cond            & \assumed \\[2pt]
$\Lambda\,(p_{co})$  & 5\,mm         & 0.005\,m      & Same as evap/cond                               & \assumed \\[2pt]
$\beta\,(\varphi)$   & 30\textdegree & ---           & Used directly in Martin (\S\ref{econ:sec:martin}) & \assumed \\[2pt]
$b$                  & 2.34\,mm      & 0.00234\,m    & $= \Dh\phi/2$, $\phi = 1.17$                     & \derived \\[2pt]
$L_w$                & 250\,mm       & 0.25\,m       & Larger frame (economizer flows)                 & \assumed \\[2pt]
$L\,(L_v)$           & 700\,mm       & 0.70\,m       & Larger frame                                    & \assumed \\[2pt]
$N_{cp}$ (per side)  & 24            & 24            & Sized for $v \approx 0.45$\,m\,s$^{-1}$          & \assumed \\[2pt]
$A_{\mathrm{flow}}$ (per side) & 0.0140\,m$^2$ & 0.0140\,m$^2$ & $= N_{cp}\,b\,L_w$                    & \derived \\
\bottomrule
\end{tabularx}
\end{table}

% ── §4.10 ─────────────────────────────────────────────────────────────────────
\section{Results at the Free-Cooling Design Point}

\begin{table}[h!]
\caption{Economizer computed results (\texttt{economizer.py}, design point).}
\begin{tabularx}{\linewidth}{lLll}
\toprule
\textbf{Quantity} & \textbf{Stream / basis} & \textbf{Water} & \textbf{Glycol (30\,\% PG)} \\
\midrule
Mass flow $\mdot$        & from $Q$, $\Delta T = 6$\,K   & 5.97\,kg/s & 6.52\,kg/s \\
Volume flow              & at stream density            & 21.5\,m$^3$/h & 22.8\,m$^3$/h \\
Channel mass flux $G$    & $\mdot/A_{\mathrm{flow}}$    & 425\,kg\,m$^{-2}$s$^{-1}$ & 464\,kg\,m$^{-2}$s$^{-1}$ \\
Channel velocity         & $G/\rho$                     & 0.43\,m/s & 0.45\,m/s \\
Reynolds number $Re$     & $G\,\Dh/\mu$                 & 1{,}617 & 456 \\
Friction factor $f$      & Eq.\,(Martin\,1)             & 0.1052 & 0.1420 \\
Pressure drop $\Delta P$ & Eq.\,(Martin\,3)             & \textbf{6.67\,kPa} & \textbf{10.43\,kPa} \\
\midrule
\multicolumn{2}{l}{Duty $Q$}                            & \multicolumn{2}{l}{150.0\,kW} \\
\multicolumn{2}{l}{LMTD (counter-flow, balanced)}       & \multicolumn{2}{l}{6.0\,K} \\
\multicolumn{2}{l}{$UA$}                                & \multicolumn{2}{l}{25.0\,kW\,K$^{-1}$} \\
\multicolumn{2}{l}{Area required ($U=3{,}500$)}         & \multicolumn{2}{l}{7.14\,m$^2$ (8.6\,m$^2$ margined)} \\
\multicolumn{2}{l}{Plate count ($\approx$0.175\,m$^2$/plate, $\times$1.2)} & \multicolumn{2}{l}{$\approx$49 plates} \\
\bottomrule
\end{tabularx}
\end{table}

Both pressure drops are single-digit-to-low-teens kPa --- deliberately modest, so the
loop-pump penalty stays small and the free-cooling COP benefit is preserved. The exchanger
meets the 100\,\% design-load free-cooling requirement of ASHRAE~90.1~\S6.5.1 at
OAT~$= 4$\,\textdegree C.

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Dry Cooler (Outdoor Air-Cooled Heat Rejection)}
\label{ch:dry}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Thermal Sizing, Vendor Selection, and Fan Operation}

% ── §5.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis and Role}

The dry cooler is the final heat-rejection step of the glycol loop: an outdoor,
finned-tube, air-cooled heat exchanger with variable-speed axial fans that rejects heat
from the 30\,\% propylene-glycol (PG) loop directly to ambient air. It operates at two
qualitatively different duties depending on the mode of the plant:

\begin{itemize}
  \item \textbf{Mechanical mode.} The compressor is running; the dry cooler rejects both
        the evaporator's refrigerating effect \emph{and} the compressor's shaft work,
        received from the condenser (Chapter~\ref{ch:cond}) as hot glycol at
        46\,\textdegree C.
  \item \textbf{Free-cooling mode.} The compressor is off; the dry cooler instead supplies
        cold glycol directly to the economizer (Chapter~\ref{ch:econ}), rejecting only the
        bare 150\,kW IT/cooling load with no compressor-work addition.
\end{itemize}

These are sized and checked as two \emph{separate} operating points on the \emph{same}
physical coil --- a single piece of hardware, evaluated twice.

\subsection{Why a Different Method Than the Plate Heat Exchangers}
\label{dry:sec:whydifferent}

The evaporator, condenser, and economizer (Chapters~\ref{ch:evap}--\ref{ch:econ}) are all
single-pass, counter-flow, chevron-plate heat exchangers, sized by LMTD and evaluated with
the Han, Lee \& Kim (2003) two-phase or Martin (1996) single-phase chevron-plate friction
correlations. None of that carries over to the dry cooler, because it is a fundamentally
different exchanger type:

\begin{itemize}
  \item \textbf{Flow arrangement.} Air crosses a finned round-tube bundle
        \emph{perpendicular} to the glycol flow, over several tube rows --- a
        \textbf{cross-flow} arrangement, not counter-current. A single LMTD systematically
        mis-predicts duty for this geometry.
  \item \textbf{Geometry.} Both plate-friction correlations are regressed against chevron
        \emph{plates}; neither applies to air flowing over finned \emph{round tubes}.
  \item \textbf{A fan, not a pump, drives the air side}, and it is variable-speed --- a new
        degree of freedom (and a new energy term for the facility PUE) that the plate
        exchangers do not have.
\end{itemize}

This chapter therefore uses the \textbf{effectiveness--NTU method} (cross-flow, both fluids
unmixed) for the thermal duty, \textbf{fan affinity laws} for the variable-speed fan power,
and (Part~B) a \textbf{vendor-anchored scaling method} for the glycol-side pressure drop
rather than an independent friction correlation.

% ── §5.2 ──────────────────────────────────────────────────────────────────────
\section{Governing Method: Cross-Flow Effectiveness--NTU}
\label{dry:sec:epsntu}

For a cross-flow exchanger with both fluids unmixed, the standard approximation
(Incropera, \emph{Fundamentals of Heat and Mass Transfer}) is:

\begin{equation}
  \varepsilon = 1 - \exp\left\{\frac{1}{C_r}\,NTU^{0.22}
  \left[\exp\!\left(-C_r\,NTU^{0.78}\right) - 1\right]\right\},
  \qquad C_r = \frac{C_{\min}}{C_{\max}}
  \tag{$\varepsilon$-NTU}
  \label{eq:epsntu}
\end{equation}

with $C = \mdot\,c_p$ the capacity rate of each stream. \textbf{Sizing} (mechanical-mode
design point, \S\ref{dry:sec:mechdesign}) uses Eq.~\eqref{eq:epsntu} \emph{backward}: the
required $\varepsilon$ is computed from the duty and terminal temperatures, and $NTU$ ---
which cannot be isolated algebraically from Eq.~\eqref{eq:epsntu} --- is obtained by
numerical root-finding (\texttt{scipy.optimize.brentq}), after which $UA = NTU\cdot C_{\min}$.
\textbf{Off-design checking} (free-cooling point, \S\ref{dry:sec:freecool}) uses the same
equation \emph{forward}: holding $UA$ fixed (scaled for reduced air flow), a second
root-finding search finds the air mass flow that reproduces a target duty at new terminal
temperatures. Both uses are implemented in \texttt{dry\_cooler.py}
(\texttt{size\_design\_point()} and \texttt{predict\_off\_design()} respectively).

% ── §5.3 ──────────────────────────────────────────────────────────────────────
\section{Mechanical-Mode Design Point}
\label{dry:sec:mechdesign}

\subsection{Required Duty}

The dry cooler must reject both the IT/cooling load and the compressor's shaft work:

\[
  Q_{\mathrm{cond}} = Q_{\mathrm{evap}} + W_{\mathrm{comp}}
  = 150\,\mathrm{kW} + W_{\mathrm{comp}}
\]

The compressor model (Chapter~\ref{ch:comp}) supplies the real shaft work at the design
point, $W_{\mathrm{comp}} = 32.1$\,kW, so the heat the dry cooler must reject is
\[
  Q_{\mathrm{cond}} = 150 + 32.1 = \mathbf{182.1\;kW}.
\]
The \textbf{selected} unit is rated at 196.5\,kW at this duty's 42/38\,\textdegree C glycol
and 35\,\textdegree C air (\S\ref{dry:sec:datasheet}), an 8\,\% capacity margin over the
182\,kW required.

\subsection{Design-Point Inputs and Sizing Result}

\begin{table}[h!]
\caption{Dry cooler mechanical-mode design point (selected Kelvion ULF-PA106K4V-091F095)
and \texttt{size\_design\_point()} result.}
\begin{tabularx}{\linewidth}{lLl}
\toprule
\textbf{Parameter} & \textbf{Value} & \textbf{Basis} \\
\midrule
Unit rated duty, $Q$                 & 196.5\,kW                     & Vendor rating (\S\ref{dry:sec:datasheet}); 182\,kW required \\
Glycol inlet\,/\,outlet              & 42.0\,/\,38.0\,\textdegree C   & Condenser outlet (Ch.~\ref{ch:cond}) \\
Ambient design DB                    & 35.0\,\textdegree C            & Project spec \\
Secondary fluid                      & 30\,\% propylene glycol        & \texttt{INCOMP::MPG[0.30]} \\
Air-side temperature rise, $\Delta T_{\mathrm{air}}$ & 3.72\,K        & \derived\ --- from vendor air outlet, \S\ref{dry:sec:datasheet} \\
\midrule
Glycol mass flow, $\mdot_{\mathrm{gly}}$  & 12.56\,kg/s              & Energy balance \\
Air mass flow, $\mdot_{\mathrm{air}}$     & 52.47\,kg/s (164{,}848\,m$^3$/h) & Energy balance \\
$C_{\min}$\,/\,$C_{\max}$                 & 49.12\,/\,52.82\,kW\,K$^{-1}$ & Glycol is $C_{\min}$ \\
$C_r$                                     & 0.930                    & $C_{\min}/C_{\max}$ \\
Required effectiveness, $\varepsilon$     & 0.571                    & Eq.~\eqref{eq:epsntu}, inverse \\
$NTU$                                     & 1.500                    & Root-found (\texttt{brentq}) \\
\textbf{Required $UA$}                    & \textbf{73.67\,kW\,K$^{-1}$} & $= NTU \times C_{\min}$ \\
\bottomrule
\end{tabularx}
\end{table}

\noindent The model's air flow (164{,}848\,m$^3$/h) runs $+3.5\,\%$ above the vendor's
159{,}337\,m$^3$/h at this point --- the same air-side agreement discussed in
\S\ref{dry:sec:validation}. The 3.72\,K air rise is the vendor's, not a free design choice:
it follows directly from the selected unit's reported air outlet temperature.

\begin{quote}
\textbf{Rated flow vs.\ loop flow.} The 12.56\,kg/s above is the glycol flow at the unit's
full 196.5\,kW \emph{rating}, which fixes its $UA$. In service the loop actually carries
\textbf{11.64\,kg/s} --- the 182\,kW condenser duty over the 4\,K glycol range
(Chapter~\ref{ch:cond}) --- and the coil runs at 90.7\,\% fan, leaving 8\,\% capacity
margin. \textbf{11.64\,kg/s is the loop flow used throughout the condenser, glycol-pump
and piping chapters}; the 12.56\,kg/s appears only here, as the unit's rating basis.
\end{quote}

% ── §5.4 ──────────────────────────────────────────────────────────────────────
\section{Free-Cooling Performance Check}
\label{dry:sec:freecool}

ASHRAE~90.1-2022~\S6.5.1 requires the free-cooling path to carry 100\,\% of the design
cooling load at the qualifying outdoor condition. Holding the \emph{same} $UA$ (scaled for
reduced air flow via $h_{\mathrm{air}} \sim \mdot_{\mathrm{air}}^{0.6}$, a standard
Reynolds-power approximation for finned tube banks with air-side resistance dominant),
\texttt{predict\_off\_design()} solves for the air flow that delivers the free-cooling
design duty:

\begin{table}[h!]
\caption{Free-cooling check: same physical coil, opposite operating point.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Target duty, $Q$                    & 150\,kW (bare IT load, no compressor) \\
Glycol inlet (from economizer)      & 15\,\textdegree C \\
Ambient DB                          & 4\,\textdegree C (ASHRAE~90.1 full-free-cooling threshold) \\
\midrule
Air mass flow required              & 16.95\,kg/s ($=32.3\,\%$ of design air flow) \\
Fan speed required                  & $\approx$32.3\,\% \\
Glycol leaving temperature (model)  & 11.89\,\textdegree C \\
\bottomrule
\end{tabularx}
\end{table}

The coil sized for the hot/mechanical duty meets the cold/free-cooling duty at only
$\approx$32\,\% fan speed --- and by the cube law that is roughly 3\,\% of rated fan power.
The ASHRAE~90.1 requirement is satisfied without a separate, dedicated free-cooling coil,
and the low fan speed is a direct benefit of the large re-selected unit.

\subsection{Open Item: Glycol Flow Assumption in Free-Cooling Mode}
\label{dry:sec:openflow}

The model above holds the glycol mass flow \emph{fixed} at the mechanical-mode design value
(12.56\,kg/s, a fixed-speed glycol pump assumption), so in free-cooling mode the glycol only
cools by $\approx$3.1\,K (15\,$\to$\,11.9\,\textdegree C) rather than the full 6\,K span
(15\,$\to$\,9\,\textdegree C) assumed in the economizer's own design basis
(Chapter~\ref{ch:econ}, \S\ref{econ:sec:cascade}), which uses a glycol flow of
6.52\,kg/s. \textbf{These two chapters currently disagree on the free-cooling glycol
flow rate}, and this should be reconciled before the plant design is finalised --- either
by specifying a variable-speed glycol pump (matching the economizer's 6.52\,kg/s target
in free-cooling mode and 12.56\,kg/s in mechanical mode), or by re-running the dry cooler
free-cooling check at the economizer's 6.52\,kg/s flow instead of the fixed design value.
This is flagged here rather than silently resolved, since the correct answer depends on a
glycol-pump control-strategy decision that has not yet been made elsewhere in the report.

% ── §5.5 ──────────────────────────────────────────────────────────────────────
\section{Vendor Selection: Kelvion Select RT}
\label{dry:sec:vendor}

\subsection{Selection Tool and Inputs}

Unlike the evaporator and condenser (selected via Kelvion Select PHE for brazed plate
heat exchangers), the dry cooler was selected via \textbf{Kelvion Select RT}
(formerly ``GPC''), Kelvion's configurator for condensers, dry coolers, gas coolers, and
air coolers. Using the same vendor family as the plate exchangers keeps the plant on a
single manufacturer for procurement and spares commonality.

\begin{table}[h!]
\caption{Kelvion Select RT capacity-requirement inputs (mechanical-mode design point).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Field} & \textbf{Value entered} \\
\midrule
Fluid                & Propylene Glycol, 30.0\,\%\,vol \\
Capacity (active input) & 620\,MBH ($\approx$182\,kW condenser duty) \\
Fluid inlet\,/\,outlet & 107.6\,\textdegree F\,/\,100.4\,\textdegree F ($=42.0/38.0$\,\textdegree C) \\
Calculation mode     & Fixed fluid temperatures \\
Ambient              & 95.0\,\textdegree F ($=35.0$\,\textdegree C) \\
Altitude             & 699\,ft ($\approx$213\,m, Champaign, IL elevation) \\
\bottomrule
\end{tabularx}
\end{table}

\noindent The glycol temperatures are the binding constraint, and they are not free: the
10\,K air-to-refrigerant approach that the COP target requires
(\S\ref{perf:sec:revision}) allots only 3\,K to the dry cooler and 4\,K to the glycol
rise, which fixes 42/38\,\textdegree C against 35\,\textdegree C air. \textbf{A 3\,K
approach on an air-cooled coil is demanding}, and it — not the headline duty — is what
drives the size of the machine selected below.

\subsection{Selection Notes}

Two points in the selection process are worth recording for reproducibility. First, the
Select RT capacity screen has two mutually exclusive driving inputs (``Capacity'' and
``Volume flow rate''); an initial run left the flow-rate radio active, silently returning
undersized results ($\approx$172--181\,kW instead of the 190\,kW target). Re-selecting the
Capacity radio and re-running corrected this. Second, the tool defaults to Ethylene Glycol;
this was corrected to Propylene Glycol (30\,\%\,vol) to match the project's secondary
fluid.

\subsection{Why Headline Capacity Is the Wrong Screening Criterion}
\label{dry:sec:capacity_trap}

Before the candidate table, one point governs how it must be read. \textbf{A dry
cooler's catalog capacity is meaningless without the condition it is quoted at}, and the
condition here is unusually hard.

Consider a representative \texttt{ULF} unit rated \textbf{213.2\,kW} at a comfortable
46/40\,\textdegree C glycol duty --- an 11\,K mean air-to-glycol difference against
35\,\textdegree C air. Re-rate that same coil at this project's 42/38\,\textdegree C
requirement and the driving difference collapses to 7\,K, a 36\,\% reduction. Since duty
scales with it, the same physical machine delivers only $\approx$146\,kW --- \emph{well
short} of the $\approx$182\,kW required, despite a headline rating 17\,\% above it:

\begin{table}[h!]
\caption{The same coil, two conditions. Capacity is not a property of the machine alone.}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Condition} & \textbf{Glycol} & \textbf{Mean $\Delta T$ to 35\,\textdegree C air} & \textbf{Duty} \\
\midrule
Comfortable rating & 46\,$\to$\,40\,\textdegree C & 11\,K & 213.2\,kW \\
This project       & 42\,$\to$\,38\,\textdegree C & 7\,K ($-36$\,\%) & $\approx$145.7\,kW \\
\bottomrule
\end{tabularx}
\end{table}

\noindent There is no way to buy back the difference with air flow: pushing the glycol
outlet to 40\,\textdegree C --- a 5\,K approach --- would pinch the condenser and undo
the 10\,K cascade the COP target depends on. The approach is thermodynamically forced by
\S\ref{perf:sec:revision}, so \textbf{the coil must simply be bigger}.

The condition-independent measure is \textbf{surface area}, and that is what the
screening below is really about. Expect the selected unit to have a \emph{lower} headline
MBH than units quoted at easier conditions while being a substantially larger machine.

\subsection{Candidate Comparison}

Select RT returned a results table of qualifying \texttt{ULF} flatbed units at the
620\,MBH / 42/38\,\textdegree C duty. They were screened on the criteria that actually
bind --- capacity margin at the \emph{real} condition, fan-speed headroom, and sound:

\begin{table}[h!]
\caption{Candidate screening at the 42/38\,\textdegree C duty (620\,MBH required;
European decimal notation converted).}
\begin{tabularx}{\linewidth}{lLLLLL}
\toprule
\textbf{Type} & \textbf{MBH (margin)} & \textbf{$\Delta P$} & \textbf{Fan speed} & \textbf{$L_{pA}$} & \textbf{Note} \\
\midrule
ULF-PA106Y4V-096Z110 & 639.5 (3\,\%) & 4\,psi & 1100/1100 & 64\,dB(A) & Low $\Delta P$, but \textbf{no fan headroom} \\
ULF-PA107Y4V-091Z100 & 630.8 (2\,\%) & 4\,psi & 1000/1100 & 67\,dB(A) & Low $\Delta P$, thin margin, loud \\
\textbf{ULF-PA106K4V-091F095} & \textbf{670.4 (8\,\%)} & 8\,psi & \textbf{950/1050} & \textbf{60\,dB(A)} & \textbf{Selected} \\
\bottomrule
\end{tabularx}
\end{table}

\noindent\textbf{ULF-PA106K4V-091F095 is selected.} At \textbf{60\,dB(A)} it is the
quietest candidate by 4\,dB, which matters for a data-centre site where the unit may sit
near occupied space. It carries the best capacity margin (8\,\%) and, decisively,
\textbf{10\,\% fan-speed headroom} (950 of 1050\,rpm). That headroom was preferred over
the lower-$\Delta P$ ``Z110'' variants precisely \emph{because} those run 1100/1100 ---
flat out at the design point, with no reserve for a hotter-than-design hour, coil
fouling, or a failed fan. The penalty accepted in exchange is a higher glycol-side
pressure drop (8\,psi vs.\ 4\,psi), paid by the glycol pump
(\S\ref{perf:sec:pue}).

% ── §5.6 ──────────────────────────────────────────────────────────────────────
\section{Selected Unit: Kelvion ULF-PA106K4V-091F095}
\label{dry:sec:datasheet}

\begin{table}[h!]
\caption{Selected unit --- key specifications as reported by Kelvion Select RT.}
\label{tab:dry_reselected}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Model & ULF-PA106K4V-091F095 \\
Capacity & 670.36\,MBH $=$ \textbf{196.5\,kW} at glycol 42\,/\,38\,\textdegree C, air 35\,\textdegree C \\
Surface area & 20{,}977\,ft$^2$ $=$ \textbf{1{,}949\,m$^2$} \\
Air volume flow & 93{,}782\,cfm ($=$159{,}337\,m$^3$/h); air outlet 101.7\,\textdegree F $\Rightarrow$ $\Delta T_{\mathrm{air}} = 3.72$\,K \\
Fans & 6 $\times$ 0.910\,m EC axial, 950\,/\,1050\,rpm (10\,\% headroom) \\
Sound pressure, $L_{pA}$ (33\,ft) & 60\,dB(A) \\
Glycol-side pressure drop & 8\,psi $=$ \textbf{55.16\,kPa} \\
Coils $\times$ sections $\times$ circuits & $1\times2\times29$ \\
\bottomrule
\end{tabularx}
\end{table}

\noindent With this unit the annual simulation runs \textbf{clean across all 8{,}760
hours} --- no hour requires more than 100\,\% fan speed to hold its duty.

\begin{quote}
\noindent\textbf{Open item --- full datasheet not yet pulled.} The values above are what
the Select RT \emph{results table} reports. A full configured datasheet (dimensions,
weight, fin spacing, materials, and above all \textbf{fan power}) has not been generated
for this unit, which is why the fan power carried through the PUE is a fan-law estimate
rather than a vendor figure (\S\ref{dry:sec:fanpower_open}). This is the largest
remaining vendor gap in the design and should be closed before ordering.
\end{quote}

% ── §5.7 ──────────────────────────────────────────────────────────────────────
\section{Model Validation Against a Vendor Datasheet}
\label{dry:sec:validation}

The $\varepsilon$-NTU model of \S\ref{dry:sec:mechdesign} carries the entire annual
simulation --- every fan-speed and fan-power figure in this report comes out of it --- so
it is worth checking against Kelvion's own thermodynamic calculation rather than trusting
it on faith.

The check uses a \textbf{full configured datasheet for a different unit of the same
\texttt{ULF} family} (ULF-PA104Y4V-096Z100, rated 213.23\,kW at 46/40\,\textdegree C
glycol). That unit is not the one selected --- it cannot meet this project's 3\,K
approach (\S\ref{dry:sec:capacity_trap}) --- but that is irrelevant here: validating a
model needs a complete, self-consistent vendor calculation to compare against, and this
is the datasheet for which all streams are reported. Feeding its duty and its real
air-side rise (5.56\,K) into the model:

\begin{table}[h!]
\caption{Effectiveness-NTU model prediction vs.\ a full Kelvion Select RT datasheet
(ULF-PA104Y4V-096Z100, 46/40\,\textdegree C glycol, 35\,\textdegree C air).}
\begin{tabularx}{\linewidth}{lLLl}
\toprule
\textbf{Quantity} & \textbf{Model} & \textbf{Vendor} & \textbf{Difference} \\
\midrule
Air volume flow    & 124{,}097\,m$^3$/h & 122{,}071\,m$^3$/h & $+1.7\,\%$ \\
Glycol volume flow & 8.81\,L/s          & 8.884\,L/s         & $-0.9\,\%$ \\
\bottomrule
\end{tabularx}
\end{table}

Agreement within $\pm 2\,\%$ on \emph{both} streams is a strong validation of the
cross-flow $\varepsilon$-NTU approach for this application, given that the model uses no
fitted constants beyond the standard Incropera correlation --- everything else (duty,
temperatures, fluid properties) is a direct input.

\noindent\textbf{Cross-check on the selected unit.} Running the same model at the
selected ULF-PA106K4V-091F095's own design point (196.5\,kW, 42/38\,\textdegree C glycol,
$\Delta T_{\mathrm{air}} = 3.72$\,K) predicts an air volume flow of
$\approx$164{,}800\,m$^3$/h against the vendor's 159{,}337\,m$^3$/h --- \textbf{$+3.5\,\%$}.
Looser than the $\pm2\,\%$ above, and honestly so: only the air side can be checked,
because the Select RT results table does not report the selected unit's glycol volume
flow. The direction is conservative (the model asks for slightly \emph{more} air than the
vendor says is needed, so it over-estimates fan duty rather than under-estimating it), and
both checks should be repeated once the full datasheet is pulled.

% ── §5.8 ──────────────────────────────────────────────────────────────────────
\section{Fan Operation, Variable-Speed Control, and Annual Energy}
\label{dry:sec:fans}

\subsection{Affinity-Law Fan Power}

The selected unit's 4 EC (electronically commutated) fans are natively variable-speed,
matching the fan-speed-modulation control strategy assumed throughout this chapter. Fan
power follows the standard affinity laws:

\[
  \dot V \propto N, \qquad \Delta p \propto N^2, \qquad P_{\mathrm{fan}} \propto N^3
\]

so that turning the fans down to the 32.3\,\% speed found in \S\ref{dry:sec:freecool}
draws only $\approx 0.323^3 \approx 3\,\%$ of rated power --- the physical basis for why
variable-speed fan control materially improves annual facility PUE relative to fixed-speed
operation.

\subsection{Annual Free-Cooling Fan Energy (Champaign, IL, TMY3)}

Using the real 8{,}760-hour Champaign TMY3 weather file (WMO~725315), each hour with
outdoor dry-bulb temperature $\leq 4$\,\textdegree C was passed through
\texttt{predict\_off\_design()} at the free-cooling condition (150\,kW, glycol
15\,\textdegree C inlet), with fan power scaled by the cube law off the selected unit's
10.6\,kW rating:

\begin{table}[h!]
\caption{Annual free-cooling fan energy, real 8{,}760-hour TMY3 data (selected unit,
cube-law fan power).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Quantity} & \textbf{Value} \\
\midrule
Full free-cooling hours (OAT $\leq 4$\,\textdegree C)  & 2{,}542\,hrs\,/\,yr (29.0\,\% of the year) \\
Fan speed range across these hours                     & 6.9\,\%\,--\,32.3\,\% \\
Total free-cooling fan energy                           & \textbf{270\,kWh/yr} \\
Average fan power in this mode                          & 0.11\,kW \\
\bottomrule
\end{tabularx}
\end{table}

The large re-selected coil rejects 150\,kW in free cooling at only 6.9--32.3\,\% fan
speed, so by the cube law the free-cooling fan energy is very small ---
\textbf{270\,kWh/yr}, or about 0.11\,kW on average. This is the reportable figure for the
free-cooling contribution to the annual PUE; the 10.6\,kW rating it scales from is itself
an estimate (\S\ref{dry:sec:fanpower_open}).

% ── §5.9 ──────────────────────────────────────────────────────────────────────
\section{Annual Economizer Operating Regime (Champaign, IL, TMY3)}
\label{dry:sec:annualregime}

Using the same real 8{,}760-hour weather file, every hour of the year was classified into
one of the three ASHRAE~90.1 economizer regimes introduced in
Chapter~\ref{ch:econ},~\S\ref{econ:sec:cascade}:

\begin{table}[h!]
\caption{Annual hours by economizer regime, real TMY3 data (WMO 725315, Champaign, IL).}
\begin{tabularx}{\linewidth}{lLl}
\toprule
\textbf{Regime} & \textbf{Threshold} & \textbf{Annual hours (\%)} \\
\midrule
Full free cooling     & OAT $\leq 4$\,\textdegree C          & 2{,}542\,hrs (29.0\,\%) \\
Partial free cooling  & $4 < \mathrm{OAT} \leq 10$\,\textdegree C & 1{,}358\,hrs (15.5\,\%) \\
Mechanical only        & OAT $> 10$\,\textdegree C            & 4{,}860\,hrs (55.5\,\%) \\
\bottomrule
\end{tabularx}
\end{table}

Roughly 44.5\,\% of the year (full $+$ partial free cooling) sees some contribution from
the economizer loop, a direct consequence of Champaign's ASHRAE climate zone 5A winters
and a materially favourable input to the annual facility PUE calculation. All three
regimes are now thermally simulated across all 8{,}760 hours --- including the partial
band, whose duty split is rated off-design rather than assumed
(\S\ref{econ:sec:partialmodel}) --- and the resulting energy is reported in
Chapter~\ref{ch:performance}, \S\ref{perf:sec:seasonal}. Over the year the economizer
delivers \textbf{526\,MWh of the 1{,}314\,MWh} of cooling the hall needs
(\textbf{40.1\,\%}) without any compressor work at all.

\emph{Methodological note:} an earlier pass at this same calculation used a
\emph{monthly-average diurnal profile} (24 representative hours $\times$ 12 months) rather
than the real hourly trace, and under-counted full-free-cooling hours by
$\approx$440\,hrs/yr (2{,}101\,hrs vs.\ the 2{,}542\,hrs reported above) --- the smoothed
proxy misses real cold-snap extremes (the real annual minimum is $-27.4$\,\textdegree C,
which does not appear in any monthly-average table). The real 8{,}760-hour EPW file should
be used for all subsequent annual-performance work in this report, not the monthly-average
stat-file tables.

% ── Part B divider ────────────────────────────────────────────────────────────
\zonedivider{Part B \quad---\quad Pressure-Drop Model}

% ── §5.10 ─────────────────────────────────────────────────────────────────────
\section{Role of the Pressure-Drop Model}

As with the economizer (Chapter~\ref{ch:econ}, \S\ref{econ:sec:martin} onward), the dry
cooler's glycol-side pressure drop does not feed back into the refrigeration cycle's COP
(the dry cooler carries only glycol, never refrigerant); instead it sets the
\textbf{glycol pump head} required to circulate the loop, which is itself an energy
consumer in the facility's total (and hence part of PUE, alongside compressor and fan
energy).

\subsection{Why Not an Independent Friction Correlation}

Unlike the plate exchangers, where $D_h$, $\beta$, $b$, $L_w$, $L_v$ are catalog
parameters the model can use directly with the Han or Martin correlations, the dry
cooler's internal tube-circuit \emph{routing} (exact run length per circuit, number of
bends) is proprietary manufacturing detail that Kelvion does not publish. An early attempt
at an independent Darcy--Weisbach estimate (real circuit count, tube diameter back-solved
from the vendor's reported internal velocity, but a \emph{guessed} tube run length) came
out well below the vendor's real value (a modelled estimate against the 55.16\,kPa
reported) --- a clear illustration that the missing tube-length input, not the underlying
physics, was the source of error. This was replaced with the vendor-anchored scaling
method below, which needs no tube-geometry input at all.

% ── §5.11 ──────────────────────────────────────────────────────────────────────
\section{Vendor-Anchored Pressure-Drop Scaling}
\label{dry:sec:dpscaling}

\subsection{Derivation}

For turbulent flow in a smooth circular tube, Darcy--Weisbach with the Blasius friction
factor gives:

\[
  \Delta P = f\,\frac{L}{D}\,\frac{1}{2}\rho\,v^2,
  \qquad f = 0.184\,Re^{-0.2},
  \qquad Re = \frac{\rho\,v\,D}{\mu}
\]

Substituting $f$ and collecting terms:

\begin{equation}
  \Delta P \;\propto\; \rho^{0.8}\,v^{1.8}\,\mu^{0.2}
  \qquad \text{(for fixed tube geometry } L, D\text{)}
  \tag{Scaling\,1}
  \label{eq:scaling1}
\end{equation}

For a fixed flow area (i.e.\ the \emph{same physical coil}, same $N_{\mathrm{circuits}}$
and tube diameter), velocity scales as $v \propto \mdot/\rho$, so the ratio of pressure
drops between two operating conditions \emph{on the same coil} is:

\begin{equation}
  \frac{\Delta P_2}{\Delta P_1} =
  \left(\frac{\rho_2}{\rho_1}\right)^{0.8}
  \left(\frac{\mdot_2\,\rho_1}{\mdot_1\,\rho_2}\right)^{1.8}
  \left(\frac{\mu_2}{\mu_1}\right)^{0.2}
  \tag{Scaling\,2}
  \label{eq:scaling2}
\end{equation}

\textbf{Crucially, the unknown tube length $L$, diameter $D$, and circuit count
$N_{\mathrm{circuits}}$ all cancel exactly} in Eq.~\eqref{eq:scaling2}. Given one real,
vendor-reported pressure drop at a reference condition, Eq.~\eqref{eq:scaling2} scales it
to \emph{any other} condition on the same coil using only $\mdot$, $\rho$, and $\mu$ ---
all directly available from CoolProp, with no geometric assumption required. This is
implemented as \texttt{DryCooler.scale\_pressure\_drop()}.

\subsection{Application: Design Point $\to$ Free-Cooling Point}

\begin{table}[h!]
\caption{Vendor-anchored pressure-drop scaling: mechanical design point $\to$ free-cooling point.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Quantity} & \textbf{Design point (ref.)} & \textbf{Free-cooling point} \\
\midrule
Glycol temperatures        & 42.0\,$\to$\,38.0\,\textdegree C & 15.0\,$\to$\,9.0\,\textdegree C \\
Average temperature        & 40.0\,\textdegree C               & 12.0\,\textdegree C \\
Glycol mass flow           & 11.64\,kg/s                       & 6.52\,kg/s \\
Density, $\rho$            & 1{,}013.4\,kg/m$^3$               & 1{,}027.2\,kg/m$^3$ \\
\textbf{Viscosity}, $\mu$  & 1.573\,mPa$\cdot$s                & \textbf{4.073\,mPa$\cdot$s} ($\approx$2.6$\times$ higher) \\
\midrule
Pressure drop, $\Delta P$  & \textbf{55.16\,kPa} (8\,psi, Kelvion) & \textbf{23.18\,kPa} (scaled, Eq.~\eqref{eq:scaling2}) \\
\bottomrule
\end{tabularx}
\end{table}

\noindent The scaling ratio $\Delta P_2/\Delta P_1 = 0.420$. Two competing effects
determine this result: the \emph{lower flow rate} at the free-cooling point pushes
$\Delta P$ down, while the \emph{nearly 3$\times$ higher glycol viscosity} at the colder
average temperature pushes it up. The flow-rate effect dominates, so the free-cooling
pressure drop is \emph{lower} than the mechanical-mode design point despite the glycol
being noticeably more viscous --- a result worth stating explicitly, since ``colder
$\Rightarrow$ lower pressure drop'' is not obvious on inspection.

\subsection{Validity Caveat}

The Reynolds number at the design point is comfortably turbulent, but at the free-cooling
point it drops close to the laminar/turbulent transition ($Re \approx 2{,}300$--$4{,}000$),
where the Blasius correlation underlying Eq.~\eqref{eq:scaling1} is not rigorously
validated. The scaled 23.18\,kPa should therefore be treated as a \textbf{reasonable
extrapolation}, not an exact result, pending vendor confirmation at that specific
operating point (see \S\ref{dry:sec:openitems}).

\emph{Note:} the glycol mass flow used for the free-cooling scaling above (6.52\,kg/s,
consistent with the economizer's own design basis) differs from the fixed-pump flow
(12.56\,kg/s) used in the thermal free-cooling check of \S\ref{dry:sec:freecool} --- the
same glycol-flow inconsistency flagged in \S\ref{dry:sec:openflow} propagates here and
should be resolved together with that item.

% ── §5.12 ──────────────────────────────────────────────────────────────────────
\section{Summary of Results at Both Operating Points}

\begin{table}[h!]
\caption{Dry cooler --- summary of all computed and vendor-confirmed results.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Quantity} & \textbf{Mechanical mode (design)} & \textbf{Free cooling} \\
\midrule
Duty, $Q$                    & 182\,kW required / 196.5\,kW rated & 150\,kW \\
Glycol temperatures          & 42.0\,$\to$\,38.0\,\textdegree C     & 15.0\,$\to$\,9.0\,\textdegree C (target) \\
Ambient DB                   & 35.0\,\textdegree C                  & 4.0\,\textdegree C \\
Fan speed                    & 90.7\,\% (design-day duty)           & $\approx$32.3\,\% (model) \\
Fan power                    & 7.9\,kW (of 10.6\,kW rated, est.)    & 0.11\,kW avg (model) \\
Glycol-side $\Delta P$       & \textbf{55.16\,kPa} (8\,psi, Kelvion)& 23.18\,kPa (scaled, \S\ref{dry:sec:dpscaling}) \\
Data source                  & Kelvion Select RT                    & \texttt{dry\_cooler.py} model \\
\bottomrule
\end{tabularx}
\end{table}

% ── §5.12b ────────────────────────────────────────────────────────────────────
\section{Open Item: Fan Power Not Vendor-Reported}
\label{dry:sec:fanpower_open}

The Select RT results table does not report fan power. The \textbf{rated} value carried in
the model (\textbf{10.6\,kW}, at the coil's full 196.5\,kW selection duty) is therefore an
\textbf{estimate}, scaled by the fan laws ($P \sim N^3 D^5$) from a confirmed datasheet
figure for the same \texttt{ULF} fan family (2.685\,kW/fan for a 0.960\,m fan at
1000\,rpm, \S\ref{dry:sec:validation}):
$6 \times 2.685 \times (950/1000)^3 \times (0.910/0.960)^5 = 10.6$\,kW.

That six 0.910\,m fans should draw about what four 0.960\,m fans draw is not as odd as it
first looks: this coil's large surface means a low face velocity, and hence a lower
air-side $\Delta P$ per unit of flow (specific fan power 0.113 vs.\ 0.150\,kW/kcfm).

\begin{quote}
\textbf{Rated vs.\ operating fan power.} The 10.6\,kW is the power at 100\,\% design air
flow. The plant only rejects $\approx$182\,kW at the 35\,\textdegree C design day against
the coil's 196.5\,kW rating, so the variable-speed fans run at \textbf{90.7\,\% of design
flow}, and the cube law gives $10.6 \times 0.907^3 = \mathbf{7.9\,kW}$ --- the value that
enters the design-day PUE (\S\ref{perf:sec:pue}). The off-design solve is fed the real
loop glycol flow (11.64\,kg/s), and every hour of the annual simulation uses the same
machinery, so the design-day and seasonal numbers are consistent.
\end{quote}

\noindent The scaling behind the 10.6\,kW rating is physically consistent but not
confirmed. \textbf{It remains the single largest uncertainty in the design-day PUE} and
must be read off the unit's own datasheet; the free-cooling operating point should be
re-run at the same time.

% ── §5.13 ──────────────────────────────────────────────────────────────────────
\section{Air-Side Pressure Drop --- Scope Note}

Air-side pressure drop across the finned tube bundle (and hence the fan's required
external static pressure) is \textbf{not independently modelled} in this chapter. Finned
bundle air-side friction is proprietary fin-geometry data, normally read directly from a
manufacturer's own selection software rather than derived from a general correlation with
no vendor coil to calibrate against. The Kelvion Select RT datasheet
(\S\ref{dry:sec:datasheet}) reports \textbf{0.00\,inWg external static pressure} at the
free-blow catalog rating condition used for this selection; a site-specific external
static pressure (accounting for ducting, louvers, or hail guards, if any) would need to be
supplied back into the Select RT tool for a final fan-curve check.

% ── §5.14 ──────────────────────────────────────────────────────────────────────
\section{Open Items and Recommendations}
\label{dry:sec:openitems}

\begin{enumerate}
  \item \textbf{Compressor-dependent design duty.} The 190\,kW mechanical-mode target
        duty is derived backward from the project's COP $\geq 3.5$ requirement, not from
        a completed compressor model. Reconfirm $Q_{\mathrm{cond}}$ once the (pending)
        compressor chapter supplies a real $W_{\mathrm{comp}}$, and re-select if the real
        duty differs materially from 190\,kW.
  \item \textbf{Free-cooling glycol flow inconsistency.} \S\ref{dry:sec:openflow} and
        \S\ref{dry:sec:dpscaling} both flag that the dry cooler model (fixed-pump,
        12.56\,kg/s) and the economizer chapter (6.52\,kg/s) currently assume different
        glycol flow rates in free-cooling mode. Resolve via an explicit glycol-pump
        control-strategy decision (fixed-speed vs.\ variable-speed) and re-run both
        chapters' free-cooling checks consistently.
  \item \textbf{Free-cooling operating point not vendor-confirmed.} Kelvion Select RT was
        only run at the mechanical-mode design point (\S\ref{dry:sec:vendor}). The
        free-cooling fan speed/power (\S\ref{dry:sec:freecool}) and the scaled pressure
        drop (\S\ref{dry:sec:dpscaling}) remain model estimates. Re-run the selection (or
        its performance-check mode) at 150\,kW / 4\,\textdegree C DB / glycol
        15\,$\to$\,9\,\textdegree C to obtain vendor-confirmed numbers for this point too.
  \item \textbf{Off-design $UA$ scaling exponent.} The 0.6 power-law exponent used to
        scale $UA$ with reduced air flow in \texttt{predict\_off\_design()}
        (\S\ref{dry:sec:epsntu}) is a standard approximation, not calibrated against this
        specific coil. Refine if a vendor part-load performance curve becomes available.
  \item \textbf{Air-side pressure drop / fan static pressure.} Not modelled here
        (\S\ref{dry:sec:openitems} above); confirm actual installed external static
        pressure requirements (ducting, louvres, site obstructions) against the Select RT
        fan curve before finalising fan selection.
  \item \textbf{Mechanical-mode annual hours not yet thermally simulated.}
        \S\ref{dry:sec:annualregime} counts 4{,}860\,hrs/yr of mechanical-mode operation
        but does not yet compute the dry cooler's duty or fan energy across those hours,
        since that requires the (pending) compressor's COP as a function of hourly
        condensing temperature.
\end{enumerate}

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Electronic Expansion Valve (EEV)}
\label{ch:eev}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Isenthalpic Throttling Model}

% ── §6.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis and Role}

The electronic expansion valve (EEV) is the fourth and final component of the refrigerant
loop, closing the cycle between the condenser (Chapter~\ref{ch:cond}) and the evaporator
(Chapter~\ref{ch:evap}): subcooled liquid R-290 leaving the condenser at the high
(condensing) pressure is throttled down to the low (evaporating) pressure, flashing
partially to vapour in the process, before entering the evaporator. In operation the EEV
modulates its orifice opening to hold a target evaporator superheat; \textbf{this chapter
models the steady design point only} --- the superheat control loop is a separate
discussion item, noted in \S\ref{eev:sec:limitations}.

\subsection{Why Isenthalpic, Not a Pressure-Drop Correlation}
\label{eev:sec:isenthalpic}

Unlike every other component in this report, the EEV needs no Han (2003) or Martin (1996)
friction correlation at all. Throttling across a valve is \textbf{adiabatic and does no
shaft work}, so the steady-flow energy balance collapses to:

\[
  h_{\mathrm{out}} = h_{\mathrm{in}}
\]

The pressure drop across the valve is not a frictional loss to be \emph{modelled} ---
it is the entire \emph{design intent} of the component: the valve exists specifically to
create the pressure difference between the condensing and evaporating sides of the cycle.
The valve's mechanical sizing (Part~B) determines \emph{how large an orifice} produces a
given mass flow at a given $\Delta P$, not the $\Delta P$ itself, which is fixed
externally by the condensing and evaporating pressures the rest of the cycle establishes.

% ── §6.2 ──────────────────────────────────────────────────────────────────────
\section{Inlet State: Subcooled Liquid from the Condenser}
\label{eev:sec:inlet}

The EEV inlet state is taken directly as the condenser outlet state
(Chapter~\ref{ch:cond}), with no liquid-line pressure drop modelled between the two
components (a standard simplifying assumption for a short, well-insulated liquid line;
flagged in \S\ref{eev:sec:limitations}).

\begin{table}[h!]
\caption{EEV inlet state (= condenser outlet, Chapter~\ref{ch:cond}).}
\begin{tabularx}{\linewidth}{lLl}
\toprule
\textbf{Parameter} & \textbf{Value} & \textbf{Basis} \\
\midrule
Refrigerant                          & R-290 (propane)     & Project spec \\
Inlet pressure, $p_{\mathrm{in}}$    & 15.34\,bar(a)        & Condensing pressure, 45\,\textdegree C sat.\ (Ch.~\ref{ch:cond}) \\
Inlet enthalpy, $h_{\mathrm{in}}$    & 307.1\,kJ/kg         & Subcooled outlet, 40\,\textdegree C (Ch.~\ref{ch:cond}, \S\ref{cond:sec:subcool}) \\
Refrigerant mass flow, $\mdot_r$     & 0.511\,kg/s          & Confirmed design flow (Ch.~\ref{ch:comp}): $Q_{\mathrm{cool}}/\Delta h$ \\
Valve discharge coefficient, $C_d$   & 0.65                 & \assumed\ --- typical EEV range 0.6--0.7 \\
\bottomrule
\end{tabularx}
\end{table}

\texttt{calc\_inlet\_state()} recovers the valve-inlet temperature and subcooling from
$(p_{\mathrm{in}}, h_{\mathrm{in}})$ via CoolProp:

\[
  T_{\mathrm{in}} = T(h_{\mathrm{in}}, p_{\mathrm{in}}),
  \qquad
  \Delta T_{\mathrm{sub}} = T_{\mathrm{bubble}}(p_{\mathrm{in}}) - T_{\mathrm{in}}
\]

\subsection{Consistency Check Against the Condenser Chapter}
\label{eev:sec:consistency}

Evaluating this independently returns $T_{\mathrm{in}} = 40.0$\,\textdegree C and
$\Delta T_{\mathrm{sub}} = 5.0$\,K at the revised design point ($t_c = 45$\,\textdegree C),
consistent with the 5\,K design subcooling and the 40\,\textdegree C condenser outlet the
model and the p-h chart (Chapter~\ref{ch:cyclerep}, Fig.~\ref{fig:phchart}) both carry.
\emph{Note:} the condenser chapter's worked example still tabulates the original-design
47\,\textdegree C outlet ($t_c = 52$\,\textdegree C, Chapter~\ref{ch:cond} superseding
note); the value used here is the revised 40\,\textdegree C, matching the code.

% ── §6.3 ──────────────────────────────────────────────────────────────────────
\section{Outlet State: Isenthalpic Flash to the Evaporating Pressure}
\label{eev:sec:outlet}

The outlet pressure is set by the evaporator's operating pressure
(Chapter~\ref{ch:evap}), and the outlet enthalpy is, by the energy balance of
\S\ref{eev:sec:isenthalpic}, unchanged from the inlet:

\begin{table}[h!]
\caption{EEV outlet state (= evaporator inlet, Chapter~\ref{ch:evap}).}
\begin{tabularx}{\linewidth}{lLl}
\toprule
\textbf{Parameter} & \textbf{Value} & \textbf{Basis} \\
\midrule
Outlet pressure, $p_{\mathrm{out}}$   & 6.37\,bar(a)        & Evaporating pressure, 10\,\textdegree C sat.\ (design LCHW basis) \\
Outlet enthalpy, $h_{\mathrm{out}}$   & 307.1\,kJ/kg $=h_{\mathrm{in}}$ & Isenthalpic \\
\textbf{Evaporating temperature}, $T_{\mathrm{out}}$ & \textbf{10.00\,\textdegree C} & Saturation temp.\ at $p_{\mathrm{out}}$ \\
\textbf{Outlet quality (flash gas)}, $x_{\mathrm{out}}$ & \textbf{0.227 (22.7\,\%)} & $(h_{\mathrm{out}} - h_f)/(h_g - h_f)$ \\
Pressure drop across valve, $\Delta P$ & 8.98\,bar (897.7\,kPa) & $= p_{\mathrm{in}} - p_{\mathrm{out}}$ \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{Interpreting the 22.7\,\% Flash Gas Fraction}

Roughly 23\,\% of the refrigerant mass flashes to vapour \emph{immediately upon throttling},
before any heat is absorbed in the evaporator. This is normal and expected: the liquid
entering the valve at 40\,\textdegree C is warmer than the 10\,\textdegree C saturation
temperature on the low-pressure side, so a fraction of the enthalpy difference is
released as flash gas rather than being available for useful refrigeration. This directly
motivates the condenser's 5\,K design subcooling (Chapter~\ref{ch:cond},
\S\ref{cond:sec:subcool}): every additional kelvin of subcooling reduces the flash-gas
fraction and increases the refrigerating effect delivered per unit mass flow, at the cost
of a larger condenser subcooling zone.

% ── Part B divider ────────────────────────────────────────────────────────────
\zonedivider{Part B \quad---\quad Orifice / Mechanical Sizing}

% ── §6.4 ──────────────────────────────────────────────────────────────────────
\section{Role of the Orifice Sizing Model}

Sections~\ref{eev:sec:inlet}--\ref{eev:sec:outlet} establish the thermodynamic states either
side of the valve; they say nothing about the \emph{physical valve} needed to produce that
pressure drop at the required mass flow. Part~B closes that gap with a first-cut orifice
flow area, which is the number actually used to shortlist a real EEV from a manufacturer's
capacity/$K_v$ tables (e.g.\ Danfoss ETS, Emerson/Alco EX series).

% ── §6.5 ──────────────────────────────────────────────────────────────────────
\section{Incompressible Orifice Flow Model}
\label{eev:sec:orifice}

\texttt{calc\_orifice()} uses the standard incompressible-liquid orifice equation,
evaluated at the liquid inlet state:

\begin{equation}
  \mdot_r = C_d\,A_{\mathrm{orifice}}\,\sqrt{2\,\rho_{\mathrm{in}}\,\Delta P}
  \qquad\Longrightarrow\qquad
  A_{\mathrm{orifice}} = \frac{\mdot_r}{C_d\sqrt{2\,\rho_{\mathrm{in}}\,\Delta P}}
  \tag{Orifice\,1}
  \label{eq:orifice}
\end{equation}

with $\rho_{\mathrm{in}}$ the subcooled liquid density at the valve inlet (from CoolProp,
$\rho_{\mathrm{in}} = 468.2$\,kg/m$^3$ at the design state).

\subsection{Why This Is a First-Cut Estimate, Not a Final Selection}
\label{eev:sec:whyfirstcut}

Equation~\eqref{eq:orifice} assumes single-phase incompressible flow through the orifice.
In reality, the flow begins flashing \emph{inside} the valve port itself (the 22.7\,\%
outlet quality of \S\ref{eev:sec:outlet} does not appear instantaneously at the valve exit
plane; some of it forms within the throttling passage), which increases the specific
volume and alters the effective discharge behaviour relative to a purely liquid orifice.
Manufacturers account for this with two-phase-corrected $K_v$/capacity ratings, obtained
from flow-bench testing rather than derived analytically. Equation~\eqref{eq:orifice}
therefore gives a \textbf{flow-area estimate suitable for an initial vendor shortlist},
not a substitute for that vendor's own capacity table.

% ── §6.6 ──────────────────────────────────────────────────────────────────────
\section{Orifice Sizing Results}

\begin{table}[h!]
\caption{EEV orifice sizing at the design point (\texttt{eev.py}).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Quantity} & \textbf{Value} \\
\midrule
Liquid density at inlet, $\rho_{\mathrm{in}}$ & 468.2\,kg/m$^3$ \\
Pressure drop, $\Delta P$                     & 897.7\,kPa (8.98\,bar) \\
Discharge coefficient, $C_d$                  & 0.65 (\assumed) \\
\textbf{Orifice flow area}, $A_{\mathrm{orifice}}$ & \textbf{27.1\,mm$^2$} \\
\textbf{Orifice diameter}, $d_{\mathrm{orifice}}$  & \textbf{5.87\,mm} \\
\bottomrule
\end{tabularx}
\end{table}

This is a modest orifice diameter, consistent with a 150\,kW-class R-290 system; it sets
the flow-area target for shortlisting a real EEV against a manufacturer's two-phase
capacity table, per \S\ref{eev:sec:whyfirstcut}.

% ── §6.7 ──────────────────────────────────────────────────────────────────────
\section{Limitations and Open Items}
\label{eev:sec:limitations}

\begin{enumerate}
  \item \textbf{Superheat control is not modelled here.} The EEV's real function is to
        \emph{modulate} its orifice opening to hold a target evaporator superheat under
        varying load --- a dynamic control problem, distinct from the single steady design
        point analysed in this chapter. A control-loop discussion (target superheat,
        response time, hunting/stability) is a separate item for the compressor/controls
        chapter once available.
  \item \textbf{No liquid-line pressure drop.} The valve inlet state is taken directly as
        the condenser outlet state, with no allowance for pipe friction or elevation change
        in the liquid line between the two components. The liquid line's diameter is now
        sized in Chapter~\ref{ch:piping} (\S\ref{piping:sec:liquid}), but its length and
        fittings remain unspecified per the project brief's scope; reasonable for a short,
        insulated run, but should be revisited once an actual piping layout is available.
  \item \textbf{Mass flow is the confirmed 0.511\,kg/s} from the completed compressor
        chapter (150\,kW $\div$ 293.3\,kJ/kg refrigerating effect), and this chapter's state
        points are the revised cycle's ($t_o=10$, $t_c=45$\,\textdegree C). The
        condenser chapter's channel-count sizing still quotes the earlier provisional
        0.553\,kg/s; that geometry keeps margin at the lower flow but is the one still to be
        brought onto the confirmed value.
  \item \textbf{Orifice sizing is a first-cut liquid-orifice estimate}
        (\S\ref{eev:sec:whyfirstcut}), not a vendor-validated two-phase capacity rating.
        Use $A_{\mathrm{orifice}} = 27.1$\,mm$^2$ / $d_{\mathrm{orifice}} = 5.87$\,mm as a
        starting point for a manufacturer catalog search, not a final selection.
\end{enumerate}

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Glycol Loop Circulation Pump}
\label{ch:pump}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad System Curve, Piping, and Duty Point Derivation}

% ── §7.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis and Role}

A single, variable-speed (VFD) circulation pump drives the 30\,\% propylene-glycol
intermediate loop. Per the bypass-valve arrangement shown in the system schematic
(Fig.~\ref{fig:setup}), the SAME physical pump serves two distinct circuits depending on
plant operating mode:

\begin{itemize}
  \item \textbf{Mechanical mode}: Dry Cooler $\leftrightarrow$ Condenser
        (Chapters~\ref{ch:dry}, \ref{ch:cond}), compressor running, glycol flow
        $\mdot_{\mathrm{glycol}} = 11.64$\,kg/s.
  \item \textbf{Free-cooling mode}: Dry Cooler $\leftrightarrow$ Economizer
        (Chapters~\ref{ch:dry}, \ref{ch:econ}), compressor off, glycol flow
        $\mdot_{\mathrm{glycol}} = 6.52$\,kg/s.
\end{itemize}

A \textbf{variable-speed} pump (rather than fixed-speed) is adopted specifically to resolve
a cross-chapter inconsistency identified during integration: at a single fixed flow rate,
the dry cooler's free-cooling-mode glycol span fell short of the full
15\,\textdegree C\,$\to$\,9\,\textdegree C economizer design span. Running the pump at
reduced speed in free-cooling mode, matched to the economizer's own 6.52\,kg/s design
flow, restores the intended glycol temperature span in that mode and additionally saves
pump energy (roughly with the cube of speed, per the affinity laws) during the
$\approx$55\,\% of annual hours the plant spends in free-cooling.

% ── §7.2 ──────────────────────────────────────────────────────────────────────
\section{System Curve}
\label{pump:sec:syscurve}

The pump must overcome the sum of all glycol-side resistances in whichever branch is
active. Two independent system curves therefore exist:

\[
  \Delta P_{\mathrm{sys,mech}}(\mdot) = \Delta P_{\mathrm{dry cooler}}
  + \Delta P_{\mathrm{condenser,glycol}} + \Delta P_{\mathrm{piping}}
\]
\[
  \Delta P_{\mathrm{sys,free}}(\mdot) = \Delta P_{\mathrm{dry cooler,free}}
  + \Delta P_{\mathrm{economizer,glycol}} + \Delta P_{\mathrm{piping}}
\]

Each component term is evaluated using the SAME correlation and geometry already
validated in that component's own chapter --- the condenser term is the Martin (1996)
correlation of \S\ref{cond:sec:martin} (38/42\,\textdegree C, 11.64\,kg/s design
point), the economizer term is \S\ref{econ:sec:martin}'s value as-is, and the dry cooler
terms are the vendor-confirmed mechanical-mode value and its free-cooling rescaling
(Chapter~\ref{ch:dry}), evaluated PARAMETRICALLY in $\mdot$ (not only at the single design
point) so a real intersection with the pump curve (\S\ref{pump:sec:curve}) can be solved.

\begin{table}[h!]
\caption{System curve component breakdown at each mode's design flow.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Component} & \textbf{Mechanical (11.64\,kg/s)} & \textbf{Free-cooling (6.52\,kg/s)} \\
\midrule
Dry cooler                & 55.16\,kPa (8\,psi, vendor) & 23.18\,kPa (rescaled) \\
Condenser / Economizer    & 35.91\,kPa (Martin)         & 10.43\,kPa (as-modeled) \\
Piping (\S\ref{pump:sec:piping}) & 49.85\,kPa           & 19.55\,kPa \\
\midrule
\textbf{Total}            & \textbf{140.92\,kPa = 14.18\,m} & \textbf{53.16\,kPa = 5.28\,m} \\
\bottomrule
\end{tabularx}
\end{table}

% ── §7.3 ──────────────────────────────────────────────────────────────────────
\section{Piping Assumptions}
\label{pump:sec:piping}

The project brief explicitly scopes piping to \emph{diameters only --- no lengths,
fittings, or supports}. A piping term is nonetheless required to close the pump's system
curve, so the following are adopted as explicit, flagged assumptions (not measured or
specified geometry):

\begin{itemize}
  \item \textbf{Pipe size}: sized for $\approx$1.8\,m/s at the mechanical design flow
        (standard closed-loop hydronic velocity range, 1--2.4\,m/s) $\Rightarrow$
        \textbf{3\,in Schedule 40 steel} (77.9\,mm ID), giving an actual velocity of
        1.88\,m/s.
  \item \textbf{Equivalent length}: \textbf{65\,m} total (supply + return + fittings
        allowance), estimated from the project's actual 8\,m\,$\times$\,12\,m data-hall
        footprint (mechanical-room-to-roof-and-back run for the outdoor dry cooler,
        plus a fittings allowance) --- not a measured value.
  \item \textbf{Friction model}: Darcy--Weisbach with the Swamee--Jain explicit
        approximation to the Colebrook equation,
        \[
          f = \frac{0.25}{\left[\log_{10}\!\left(\dfrac{\varepsilon/D}{3.7}
              + \dfrac{5.74}{Re^{0.9}}\right)\right]^2}, \qquad
          \Delta P = f\,\frac{L_{\mathrm{eq}}}{D}\,\frac{\rho v^2}{2}
        \]
        with $\varepsilon = 0.045$\,mm (steel).
\end{itemize}

At the mechanical design point, $Re \approx 1.0\times10^5$ (fully turbulent); at the
free-cooling design point, $Re \approx 2.6\times10^4$. Piping accounts for roughly a third
of the total mechanical-mode system head --- the single largest assumption-driven term in
this chapter, and the first item to revisit if real routing geometry becomes available.

\zonedivider{Part B \quad---\quad Vendor Selection and Variable-Speed Operation}

% ── §7.4 ──────────────────────────────────────────────────────────────────────
\section{Selection Margin}

The bare system-curve duty point is margined before vendor selection, to absorb the
piping/geometry assumption uncertainty above without grossly oversizing the pump (a pump
selected far above its true duty runs on the inefficient, cavitation-prone far-left of its
curve). A 10\,\% flow / 18\,\% head margin is applied --- the same philosophy as the 20\,\%
area margin already used for the condenser (\S\ref{cond:sec:lmtd}):

\[
  Q_{\mathrm{select}} = 1.10 \times 41.36 = 45.50\;\mathrm{m^3/h}, \qquad
  H_{\mathrm{select}} = 1.18 \times 14.18 = 16.73\;\mathrm{m}
\]

No separate margin is applied to the free-cooling point; the VFD's speed turndown already
provides ample headroom there.

\begin{quote}
\textbf{Frame outcome --- 2AD superseded, 2.5AC required.} At this reconciled duty
(41.36\,m$^3$/h @ 14.18\,m, from the 11.64\,kg/s loop flow) \textbf{no 2AD impeller trim
clears the margined point} --- the 2AD envelope tops out below 16.73\,m at 45.50\,m$^3$/h.
The 2AD trim walkthrough that follows was performed at the earlier, lower duty and is
\emph{superseded}; it is retained as the method. The \textbf{Bell \& Gossett e-1510
2.5AC} frame (the next size up, whose envelope covers this point --- see
Table~\ref{tab:pump_frames}) is the selected pump, closing this chapter's open item~3.
The pump \emph{power} is unchanged by the frame choice: the electrical draw of
\textbf{2.57\,kW} (mechanical) / 0.54\,kW (free cooling) is the hydraulic duty
$\rho g \dot V H / \eta$ to move the glycol, independent of which casing delivers it.
The remaining task is to digitize the 2.5AC trim curves and re-run the exact trim and
VFD-speed selection on that frame.
\end{quote}

% ── §7.5 ──────────────────────────────────────────────────────────────────────
\section{Vendor Pump Curve and Trim Selection}
\label{pump:sec:curve}

Performance data for the \textbf{Bell \& Gossett e-1510 2AD} (1750\,RPM) were digitized
from the vendor curve sheet across five available impeller trims (5.0--7.0\,in) and fit to
a quadratic $H(Q) = c_2 Q^2 + c_1 Q + c_0$ (least squares, $Q$ in m$^3$/h, $H$ in m). Each
trim's 100\,\%-speed curve was evaluated against the margined selection point:

\begin{table}[h!]
\caption{Trim comparison at the \emph{superseded} margined point (35.50\,m$^3$/h @
11.49\,m), on the undersized 2AD frame. Shown as the method; the current duty
(45.50\,m$^3$/h @ 16.73\,m) requires the 2.5AC frame.}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Trim} & \textbf{$H$ @ mech.\ $Q$} & \textbf{$H$ @ selection $Q$} & \textbf{Clears margin?} \\
\midrule
5.0\,in & 4.39\,m  & 3.57\,m  & No \\
5.5\,in & 6.04\,m  & 5.04\,m  & No \\
6.0\,in & 8.06\,m  & 7.09\,m  & No \\
6.5\,in & 9.88\,m  & 9.01\,m  & No \\
\textbf{7.0\,in} & \textbf{12.91\,m} & \textbf{12.11\,m} & \textbf{Yes} \\
\bottomrule
\end{tabularx}
\end{table}

The \textbf{7.0\,in trim} is the smallest of the five that clears the margined selection
point, and is therefore selected. Smaller trims (6.5\,in and below) fall short of the
required head once margin is included.

At 100\,\% speed (uncontrolled), the 7.0\,in curve intersects the mechanical-mode system
curve (\S\ref{pump:sec:syscurve}) at 36.06\,m$^3$/h @ 11.96\,m --- confirming the selected
trim carries head/flow margin above the actual design duty, which the VFD then trims back
down to the exact required operating points (\S\ref{pump:sec:vfd}).

% ── §7.5b ─────────────────────────────────────────────────────────────────────
\subsection{Manufacturer Series and Speed Screening}
\label{pump:sec:vendor}

Selection was carried out against the \textbf{Bell \& Gossett Series e-1510}
base-mounted end-suction centrifugal line, a commonly specified series for closed-loop
HVAC and data-center glycol circulation duty at this scale. The series is published as a
composite (coverage) chart across multiple synchronous speeds:

\begin{itemize}
  \item The \textbf{3500\,RPM (2-pole)} composite chart was screened first, but its
        minimum head coverage across all frame sizes exceeds 40\,ft even at the
        lowest-head model --- well above the 37.7\,ft target at the margined selection
        point, confirming this speed family is intended for higher-head process duty and
        is not suitable here.
  \item The \textbf{1750\,RPM (4-pole)} composite chart, covering approximately
        13--60\,ft across its low-head model sizes, was identified as the correct speed
        family and used for all subsequent selection.
\end{itemize}

At the margined selection flow (156.3\,GPM), the digitized 1750\,RPM composite envelope
(Table~\ref{tab:composite}) placed the duty point in a narrow gap between two adjacent
frame sizes: the \textbf{2AD} model's maximum head at this flow falls just short of the
37.7\,ft target, while the next size up (\textbf{2.5AC}) exceeds it by a comparable margin
in the other direction. Composite charts carry inherent reading tolerance at this
resolution, so the individual detailed performance curve (used throughout
\S\ref{pump:sec:curve}) was digitized directly from the manufacturer's curve sheet
(\textbf{Bell \& Gossett document B-261G}, dated 12/30/2013) to resolve the selection
rather than relying on the coarser composite envelope.

\begin{table}[h!]
\caption{Digitized 1750\,RPM composite chart coverage envelope, candidate frame sizes.}
\label{tab:pump_frames}
\label{tab:composite}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Model} & \textbf{Flow range (GPM)} & \textbf{Head range (ft)} \\
\midrule
1.5AD & 66 -- 151  & 16 -- 50 \\
\textbf{2AD}   & \textbf{116 -- 188} & \textbf{14 -- 36} \\
2.5AC & 105 -- 343 & 18 -- 49 \\
3AD   & 189 -- 489 & 12.5 -- 45 \\
\bottomrule
\end{tabularx}
\end{table}

At the \emph{superseded} lower duty (156.3\,GPM target) the 2AD frame's composite envelope
(116--188\,GPM) just covered the flow. At the reconciled duty it does not: the operating
point is \textbf{182\,GPM @ 46.5\,ft}, above the 2AD envelope's 188\,GPM / 36\,ft ceiling,
so the \textbf{2.5AC} frame is selected (105--343\,GPM, 18--49\,ft ---
Table~\ref{tab:pump_frames}), as set out in the frame-outcome note of \S7.4. The analysis
below is retained as the method on the 2AD frame.

\subsection{Cross-Check: Direct Trim Interpolation}

As an independent cross-check on the quadratic-fit trim selection of \S\ref{pump:sec:curve},
linear interpolation directly between the digitized 6.5\,in and 7.0\,in curves at the
margined selection flow (156.3\,GPM, target head 37.7\,ft) gives a required trim diameter of

\[
  D_{\mathrm{trim}} = 7.0 - 0.5 \times \frac{39.9 - 37.7}{39.9 - 30.6} \approx 6.9\;\mathrm{in}
\]

This 6.9\,in interpolation applies to the \emph{superseded} 2AD analysis; it confirmed the
old duty sat right at the top of the 2AD envelope --- which is precisely why the higher
reconciled duty pushes past it to the 2.5AC frame (\S7.4). The equivalent trim
interpolation on the 2.5AC curves is the remaining pump task.

% ── §7.6 ──────────────────────────────────────────────────────────────────────
\section{Variable-Speed Operation}
\label{pump:sec:vfd}

For each mode, the VFD speed fraction $s$ required to make the affinity-scaled vendor
curve pass exactly through that mode's design duty point is solved from

\[
  H_{100\%}\!\left(\frac{Q_{\mathrm{required}}}{s}\right) \cdot s^2 = H_{\mathrm{required}}
\]

via root-finding (Brent's method) on the fitted $H_{100\%}(Q)$ curve.

\begin{table}[h!]
\caption{Required VFD speed fraction at each operating point --- \emph{superseded 2AD
frame}. The current duty is 41.36\,m$^3$/h @ 14.18\,m (mechanical); these speeds are to
be re-derived on the selected 2.5AC frame.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Operating point} & \textbf{Duty (superseded 2AD)} & \textbf{Required speed} \\
\midrule
Mechanical (exact design point)  & 32.27\,m$^3$/h @ 9.74\,m  & 90.0\,\% \\
Free-cooling (exact design point) & 22.85\,m$^3$/h @ 6.17\,m  & 69.5\,\% \\
Margined selection point          & 35.50\,m$^3$/h @ 11.49\,m & 98.1\,\% \\
\bottomrule
\end{tabularx}
\end{table}

Both operating speeds sit comfortably within a normal VFD turndown range, well clear of
minimum-speed instability or recirculation concerns at either end. That the margined
selection point requires 98.1\,\% (i.e., just under the pump's rated speed) confirms the
7.0\,in trim was an appropriately tight selection rather than an oversized one.

% ── §7.7 ──────────────────────────────────────────────────────────────────────
\section{Power and Motor Selection}

\subsection{Efficiency}

The manufacturer's individual performance curve sheet (B-261G) also carries efficiency
contour lines crossing the operating region. Reading these near the design point gives an
estimated pump efficiency of \textbf{72--74\,\%} --- refining the earlier generic 70\,\%
assumption used before a real vendor curve was available. This reading carries more
uncertainty than the digitized head data (\S\ref{pump:sec:curve}), since efficiency
contours are thin diagonal lines that are harder to isolate precisely than the bold head
curves; it should be confirmed against the manufacturer's selection software (e.g.\ B\&G
ESP-Plus) before use in the final annual-energy/PUE calculations. A representative value
of $\eta_{\mathrm{pump}} = 73\,\%$ is adopted here, with the motor efficiency assumption
(90\,\%) unchanged pending nameplate confirmation.

\begin{table}[h!]
\caption{Estimated pump power by operating mode ($\eta_{\mathrm{pump}}=73\,\%$, vendor-curve-informed).}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Mode} & \textbf{Hydraulic power} & \textbf{Shaft power} & \textbf{Electrical power (assumed motor eff.)} \\
\midrule
Mechanical    & 0.87\,kW & 1.19\,kW & 1.32\,kW \\
Free-cooling  & 0.39\,kW & 0.54\,kW & 0.60\,kW \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{Motor Selection}

At the mechanical-mode duty point, the required shaft power (1.19\,kW $\approx$ 1.59\,hp)
rounds up to the next standard NEMA frame size: \textbf{2\,hp, 1750\,RPM}. This matches
the brake-horsepower contour labeled directly on the same B-261G curve sheet at this
operating point, providing an independent confirmation of the sizing. The resulting
headroom (1.492\,kW rated output against a 1.19\,kW requirement, $\approx$25\,\%) is
consistent with standard NEMA motor-selection practice and comfortably covers the modest
additional load if the piping assumption of \S\ref{pump:sec:piping} proves conservative.

% ── §7.7b ─────────────────────────────────────────────────────────────────────
\section{Cross-Check via Independent Duty-Point Derivation}

As a secondary check on the detailed component-by-component system curve of
\S\ref{pump:sec:syscurve}, an independent duty-point estimate was also carried out using a
simplified, generic derivation: a design $\Delta T = 5$\,K across the dry cooler, a
representative 30\,\% PG mixture density/specific-heat pair ($\rho \approx
1030$\,kg/m$^3$, $c_p \approx 3770$\,J/kg-K), applied to the full 190\,kW design load. This
gives $\mdot \approx 10.08$\,kg/s and a lumped system $\Delta P \approx 116.1$\,kPa
(11.49\,m head) --- landing, to within rounding, on the same 35.50\,m$^3$/h @ 11.49\,m
point already derived as this chapter's margined selection point
(\S\ref{pump:sec:syscurve}). The agreement is a useful sanity check, though the two
derivations are not independent verifications of the same physics: the generic estimate
does not trace to the dry cooler/condenser/economizer/piping breakdown this chapter
otherwise relies on, and its $\Delta T = 5$\,K and lumped $\Delta P$ are themselves
assumptions rather than component-level results. The detailed derivation of
\S\ref{pump:sec:syscurve}--\S\ref{pump:sec:piping} remains this chapter's primary basis;
this cross-check is retained only as corroborating evidence that the final duty point is
reasonable.

% ── §7.8 ──────────────────────────────────────────────────────────────────────
\section{Open Items and Limitations}

\begin{enumerate}
  \item \textbf{Piping equivalent length (65\,m) is an assumption}, not measured or
        specified geometry, sized only from the project's stated 8\,m\,$\times$\,12\,m
        footprint. It is the single largest lever in the system curve (roughly a third of
        total mechanical-mode head) and the first item to revisit if real routing data
        becomes available.
  \item \textbf{Pump efficiency (73\,\%) is read from curve-sheet contour lines, not a
        digitized efficiency map}, and carries more uncertainty than the head-curve data
        it sits alongside; motor efficiency (90\,\%) remains a generic assumption pending
        nameplate data. Both should be confirmed via the manufacturer's ESP-Plus selection
        software or a vendor quotation.
  \item \textbf{Frame moved to 2.5AC (this open item is now resolved, and a task remains).}
        Reconciling the glycol loop to its true 11.64\,kg/s flow raised the mechanical duty
        to 41.36\,m$^3$/h @ 14.18\,m, which sits \emph{outside} the 2AD envelope --- so the
        2.5AC frame is selected (\S7.4). The pump \emph{power} (2.57\,kW) is unaffected, but
        the exact trim and VFD-speed selection must be re-run once the 2.5AC vendor curves
        are digitized. A finalized piping layout longer than the assumed 65\,m would raise
        the head further and should be checked against the 2.5AC envelope.
  \item \textbf{Condenser/economizer channel-count split ($N_{cp,\mathrm{glycol}}=24$)
        remains an assumed placeholder} (\S\ref{cond:sec:martin}, \S\ref{econ:sec:martin}),
        pending vendor-confirmed plate geometry.
  \item \textbf{NPSH has not been checked} against the selected pump's NPSHr, since the
        digitized vendor data did not include an NPSH curve; this should be confirmed once
        the full vendor datasheet is available, particularly given the pump's rooftop
        supply-side elevation relative to the mechanical room.
  \item \textbf{Materials of construction} (mechanical seal elastomer --- EPDM recommended
        for inhibited propylene glycol service --- and wetted metallurgy) have not yet been
        confirmed against the specific glycol product to be used; galvanized wetted
        components should be avoided in glycol service.
\end{enumerate}

% ── §7.9 ──────────────────────────────────────────────────────────────────────
\section{References}

\begin{enumerate}
  \item Bell \& Gossett, \textit{Series e-1510 Composite Performance Curves}, Document
        B-261, Xylem Inc.
  \item Bell \& Gossett, \textit{Series e-1510 Individual Performance Curves}, Document
        B-261G, Xylem Inc., dated 12/30/2013.
\end{enumerate}

\chapter{Chilled-Water (Data-Center / CRAH-Side) Circulation Pump}
\label{ch:chwpump}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad System Curve, CRAH/Piping Assumptions, and Duty Point}

% ── §8.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis and Role}

A second, dedicated circulation pump drives the chilled-water (CHW) loop between the
data-hall CRAH/in-row units and the mechanical room. This pump is entirely separate from
the glycol loop pump of Chapter~\ref{ch:pump} --- it never sees glycol, and its duty point
is set by the CHW-side flow and resistances of the evaporator (Chapter~\ref{ch:evap}) and
economizer (Chapter~\ref{ch:econ}) rather than the dry cooler.

As with the glycol loop, the CHW loop has two parallel branches selected by operating
mode:

\begin{itemize}
  \item \textbf{Mechanical (chiller) mode}: CRAH $\leftrightarrow$ Evaporator
        (Chapter~\ref{ch:evap}).
  \item \textbf{Free-cooling mode}: CRAH $\leftrightarrow$ Economizer
        (Chapter~\ref{ch:econ}).
\end{itemize}

Unlike the glycol loop, both branches move the \emph{same} CHW mass flow
($\mdot_{\mathrm{water}} = 5.97$\,kg/s, 21\,\textdegree C\,$\to$\,15\,\textdegree C) since
both HXs are sized for the full 150\,kW design load rather than a reduced free-cooling
flow --- so a single design duty point (rather than two, as in Chapter~\ref{ch:pump})
governs this pump's selection. A variable-speed (VFD) pump is nonetheless adopted, for the
same energy-saving rationale as the glycol pump and to allow future turndown at reduced IT
load (30\,kW minimum, per the project brief).

% ── §8.2 ──────────────────────────────────────────────────────────────────────
\section{System Curve}
\label{chwpump:sec:syscurve}

The pump must overcome the sum of all CHW-side resistances in whichever branch is active:

\[
  \Delta P_{\mathrm{sys}}(\mdot) = \Delta P_{\mathrm{evap/econ,\,water}}
  + \Delta P_{\mathrm{CRAH}} + \Delta P_{\mathrm{piping}}
\]

The evaporator and economizer water-side terms are the Martin (1996) values already
computed in their own chapters (\S\ref{evap:sec:martin}, \S\ref{econ:sec:martin}); since
both branches carry the same flow, the pump is sized on the higher-resistance branch
(evaporator), with a balancing valve on the economizer branch to match it.

\begin{table}[h!]
\caption{System curve component breakdown at the design flow (5.97\,kg/s, 21.5\,m$^3$/h).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Component} & \textbf{$\Delta P$} \\
\midrule
Evaporator, water side (Martin, worst-case branch) & 9.75\,kPa \\
Economizer, water side (Martin, for reference)      & 6.67\,kPa \\
CRAH coil (\S\ref{chwpump:sec:crah}, \textbf{assumed}) & 50.0\,kPa \\
Piping/fittings (Darcy--Weisbach, 65\,m equiv.\ length, \S\ref{chwpump:sec:crah}) & 40.77\,kPa \\
\midrule
\textbf{Total (design basis)} & \textbf{100.5\,kPa = 10.27\,m = 33.7\,ft} \\
\bottomrule
\end{tabularx}
\end{table}

% ── §8.3 ──────────────────────────────────────────────────────────────────────
\section{CRAH and Piping Assumptions}
\label{chwpump:sec:crah}

Two of the four system-curve terms above are \textbf{not derived from project-specified
or vendor data} and are flagged explicitly:

\begin{itemize}
  \item \textbf{CRAH coil $\Delta P$ (50.0\,kPa, assumed)}: no CRAH/in-row unit is
        specified anywhere in the project brief, and no vendor selection has been carried
        out for one (unlike the dry cooler, evaporator, condenser, and economizer, which
        all rest on a real Kelvion selection). 50\,kPa is a mid-range placeholder for a
        chilled-water fan-coil/CRAH unit at this flow (typical range 40--70\,kPa); it
        should be replaced with a real vendor coil $\Delta P$ once a CRAH unit is selected
        for the 8\,m\,$\times$\,12\,m, $\approx$25-rack data hall.
  \item \textbf{Piping/fittings (40.77\,kPa, Darcy--Weisbach)}: the project brief states
        that \emph{pressure losses within the piping are to be neglected}, but this term is
        \textbf{retained as an explicit over-design margin}, computed the same way as the
        glycol loop (Darcy--Weisbach over a 65\,m equivalent length,
        \S\ref{pump:sec:piping}) rather than left as a flat placeholder. This is a
        deliberate, documented deviation from the brief for the water side, mirroring the
        glycol side. Dropping it (following the brief literally) would give a
        $\approx$60\,kPa total; retaining it gives the more conservative 100.5\,kPa used
        here. It should be replaced with an actual layout's value once one exists.
\end{itemize}

These two terms together make up $\approx$91\,\% of the total system head --- by far the
dominant uncertainty in this chapter, and the first items to revisit once real CRAH and
piping data exist.

\zonedivider{Part B \quad---\quad Vendor Selection and Variable-Speed Operation}

% ── §8.4 ──────────────────────────────────────────────────────────────────────
\section{Selection Margin}
\label{chwpump:sec:margin}

Rather than margining both flow and head as in the glycol chapter (needed there to cover
two distinct design points), a single \textbf{10\,\% head margin at the design flow} is
applied here, since this loop has only one design duty point:

\[
  Q_{\mathrm{design}} = 21.5\;\mathrm{m^3/h}\;(94.8\;\mathrm{GPM}), \qquad
  H_{\mathrm{select}} = 1.10 \times 10.27\;\mathrm{m} = 11.30\;\mathrm{m}\;(37.1\;\mathrm{ft})
\]

% ── §8.5 ──────────────────────────────────────────────────────────────────────
\section{Vendor Pump Curve and Trim Selection}
\label{chwpump:sec:curve}

Performance data for the \textbf{Bell \& Gossett e-1510 1.5AD} (1750\,RPM) were digitized
from the same vendor curve sheet (B-261G) used for the glycol pump, across five available
impeller trims (5.0--7.0\,in), and fit to a quadratic $H(Q) = c_2 Q^2 + c_1 Q + c_0$
(least squares, $Q$ in GPM, $H$ in ft --- the chart's native units). Each trim's
100\,\%-speed head at the design flow (94.8\,GPM) was checked against the margined target:

\begin{table}[h!]
\caption{Trim comparison at the design flow (94.8\,GPM), 1.5AD frame, 1750\,RPM.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Trim} & \textbf{$H$ @ 94.8\,GPM} & \textbf{Clears 37.1\,ft margin?} \\
\midrule
5.0\,in & 13.8\,ft & No \\
5.5\,in & 18.6\,ft & No \\
6.0\,in & 24.3\,ft & No \\
6.5\,in & 29.5\,ft & No \\
\textbf{7.0\,in} & \textbf{33.9\,ft} & \textbf{No (fallback)} \\
\bottomrule
\end{tabularx}
\end{table}

\begin{quote}
\noindent\textbf{The 1.5AD frame is at its limit.} With the water-side piping computed by
Darcy--Weisbach (\S\ref{chwpump:sec:syscurve}) rather than a flat placeholder, the design
head is 33.7\,ft and the 10\,\%-margined target is 37.1\,ft --- which \emph{no} 1.5AD trim
reaches (the largest, 7.0\,in, tops out at 33.9\,ft at the design flow). The 7.0\,in trim
is therefore the fallback: at 100\,\% speed it intersects the system curve at
\textbf{95.1\,GPM @ 33.9\,ft}, essentially \emph{on} the design duty (94.8\,GPM @
33.7\,ft) with no head margin. It meets the duty but leaves no reserve; the next frame up
should be evaluated if any margin is wanted. The pump \emph{power} (1.11\,kW) is the
hydraulic duty and is unaffected by the frame choice.
\end{quote}

% ── §8.5b ─────────────────────────────────────────────────────────────────────
\subsection{Frame Size: Why 1.5AD Rather Than the Glycol Pump's Frame}
\label{chwpump:sec:frame}

The glycol pump (Chapter~\ref{ch:pump}) uses the larger \textbf{2.5AC} frame at its much
larger duty ($\approx$182\,GPM @ $\approx$47\,ft). Re-using that casing was considered for
parts commonality, but was rejected: at this pump's much smaller flow
($\approx$95\,GPM @ $\approx$34\,ft), the larger frame's composite coverage floor is 105\,GPM
(Table~\ref{tab:composite}, Chapter~\ref{ch:pump}) --- meaning our duty point falls
\emph{below} that frame's intended operating window entirely. At this flow the larger
casing would run at only $\approx$40--50\,\% efficiency (per the
B-261G contour lines), far to the left of its best-efficiency point --- an oversized-pump
penalty that works directly against the project's PUE target every one of the 8760
operating hours.

The smaller \textbf{1.5AD} frame's own composite envelope (66--151\,GPM, 16--50\,ft,
Chapter~\ref{ch:pump}'s Table~\ref{tab:composite}) brackets this pump's duty point
centrally rather than at an extreme, keeping the selected trim much closer to its own
best-efficiency region. The two pumps therefore use the same manufacturer and speed family
(Bell \& Gossett e-1510, 1750\,RPM) but different frame sizes --- a reasonable compromise
between parts commonality and avoiding a chronically oversized, inefficient pump.

% ── §8.6 ──────────────────────────────────────────────────────────────────────
\section{Variable-Speed Operation}
\label{chwpump:sec:vfd}

The VFD speed fraction $s$ required to bring the 100\,\%-speed curve down to the exact
design duty point is solved from

\[
  H_{100\%}\!\left(\frac{Q_{\mathrm{required}}}{s}\right) \cdot s^2 = H_{\mathrm{required}}
\]

\begin{table}[h!]
\caption{Required VFD speed fraction at the design operating point.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Operating point} & \textbf{Duty} & \textbf{Required speed} \\
\midrule
Design point (exact) & 21.5\,m$^3$/h @ 10.27\,m & 99.7\,\% (1745\,RPM) \\
100\,\%-speed intersection & 21.6\,m$^3$/h @ 10.33\,m & 100\,\% (reference) \\
\bottomrule
\end{tabularx}
\end{table}

99.7\,\% means the 7.0\,in trim runs \emph{essentially flat out} at the design duty ---
the direct consequence of the 1.5AD frame being at its head limit
(\S\ref{chwpump:sec:curve}). It meets the duty but with no VFD headroom above it; only
downward turndown is available. This is the trade for keeping the pump small enough to
stay near its best-efficiency point rather than oversizing to the next frame.

\textbf{Open item --- low-load turndown:} at the 30\,kW minimum-IT-load condition, if CHW
flow is throttled proportionally with load (20\,\% of design flow, $\approx$19\,GPM), the
quadratic system curve collapses to $\approx$1.1\,ft of head --- an operating point far
below any of the digitized trim curves' normal range, and likely below the pump's minimum
continuous stable flow (risk of internal recirculation/thrust bearing wear at very low
flow, independent of the VFD's electrical turndown capability). This mirrors the
flow-control-strategy question already open on the glycol side
(\S\ref{pump:sec:vfd}) and should be resolved together with it --- e.g. via a minimum-flow
bypass, a fixed CHW flow with only the load-side $\Delta T$ varying, or a second, smaller
pump for the turndown condition.

% ── §8.7 ──────────────────────────────────────────────────────────────────────
\section{Power and Motor Selection}

\subsection{Efficiency}

Reading the B-261G contour lines for the 1.5AD, 7.0\,in trim near the design operating
region ($\approx$95--102\,GPM) gives an estimated pump efficiency of
\textbf{$\approx$60\,\%} --- lower than the glycol pump's 72--74\,\% (\S\ref{pump:sec:vfd}
motor selection discussion) because this duty point, while well inside the 1.5AD frame's
composite envelope, still sits to the left of that trim's own best-efficiency point. As
with the glycol pump, this reading carries more uncertainty than the digitized head data
and should be confirmed against manufacturer selection software before use in final
annual-energy/PUE calculations.

\begin{table}[h!]
\caption{Estimated CHW pump power at the design duty ($\eta_{\mathrm{pump}}=60\,\%$, vendor-curve-informed).}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Duty} & \textbf{Hydraulic power} & \textbf{Shaft power} & \textbf{Electrical power (90\,\% motor eff.)} \\
\midrule
Design point (21.5\,m$^3$/h @ 10.27\,m) & 0.601\,kW & 1.00\,kW & 1.11\,kW \\
\bottomrule
\end{tabularx}
\end{table}

\noindent The 1.11\,kW electrical draw is the value carried into the design-day PUE
(\S\ref{perf:sec:pue}).

\subsection{Motor Selection}

The required shaft power (1.00\,kW $\approx$ 1.35\,hp) rounds up to the next standard
NEMA frame size: \textbf{1.5\,hp, 1750\,RPM}. The resulting headroom
($\approx$1.12\,kW rated output against a 1.00\,kW requirement, $\approx$12\,\%) is
adequate but not generous --- consistent with the pump running near the top of the 1.5AD
frame (\S\ref{chwpump:sec:curve}).

% ── §8.8 ──────────────────────────────────────────────────────────────────────
\section{Limitations and Open Items}

\begin{enumerate}
  \item \textbf{No CRAH unit has been vendor-selected.} The 50\,kPa coil $\Delta P$ used
        throughout this chapter is a placeholder, not a datasheet value --- unlike every
        other major heat-transfer component in this report (dry cooler, evaporator,
        condenser, economizer), all of which rest on a real Kelvion selection. This is the
        single largest open item in this chapter and should be resolved first.
  \item \textbf{Piping/fittings (25\,kPa) is a project-decision override, not a
        calculation}, retained deliberately as an over-design margin against the project
        brief's instruction to neglect piping losses (\S\ref{chwpump:sec:crah}). If a real
        piping layout becomes available, replace with an actual Darcy--Weisbach
        calculation (same method as \S\ref{pump:sec:piping}) rather than this placeholder.
  \item \textbf{Pump efficiency ($\approx$60\,\%) is read from curve-sheet contour
        lines}, not a manufacturer-certified selection, and carries the same
        digitization uncertainty flagged for the glycol pump (\S\ref{pump:sec:vfd}).
  \item \textbf{Low-load (30\,kW turndown) flow/head combination has not been resolved}
        against either the CRAH's minimum flow requirement or this pump's minimum
        continuous stable flow (\S\ref{chwpump:sec:vfd}) --- this is the same open
        flow-control-strategy question already flagged on the glycol loop side and should
        be closed out together with it.
  \item \textbf{NPSH has not been checked} against the selected pump's NPSHr; the
        digitized vendor curve sheet's NPSHr trace was not extracted for this chapter.
  \item \textbf{Materials of construction} (mechanical seal elastomer, wetted metallurgy)
        have not been confirmed; since this loop carries plain water (not glycol), standard
        EPDM/bronze-fitted construction should suffice, but this has not been checked
        against the specific CHW water treatment program.
\end{enumerate}

% ── §8.9 ──────────────────────────────────────────────────────────────────────
\section{References}

\begin{enumerate}
  \item Bell \& Gossett, \textit{Series e-1510 Composite Performance Curves}, Document
        B-261, Xylem Inc.
  \item Bell \& Gossett, \textit{Series e-1510 Individual Performance Curves}, Document
        B-261G, Xylem Inc., dated 12/30/2013.
\end{enumerate}


\chapter{Compressor Selection and Performance Modeling}
\label{ch:comp}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Vendor Selection and Performance Map}

% ── §9.1 ──────────────────────────────────────────────────────────────────────
\section{Design Basis and Staging Strategy}

The 150\,kW cooling duty is carried by \textbf{two identical 75\,kW compressors in
parallel on a common suction and discharge manifold}, feeding a \textbf{single shared
refrigerant circuit} --- one condenser, one evaporator, one expansion valve. This
chapter covers the compressor selection and performance modeling; the two units are
assumed identical.

\begin{quote}
\noindent\textbf{Why one circuit, not two.} Two compressors could in principle each
serve their own 75\,kW circuit with its own exchangers and valve. They do not here, for
two reasons. First, the staging analysis below (\S\ref{comp:sec:staging}) depends on both
compressors sharing one $t_o$/$t_c$ --- which is only possible on a common manifold.
Second, and decisively, splitting the flow halves the duty each expansion valve sees and
drops it to 12.2\,\% open at minimum load, below the range in which it can hold superheat
(Chapter~\ref{ch:controls}, \S\ref{ctrl:sec:authority}). The single shared circuit keeps
the valve controllable across the full 5:1 turndown. Its cost --- that the exchangers and
the valve are unduplicated --- is stated plainly in \S\ref{imp:sec:architecture}.
\end{quote}

The staging rationale (developed alongside this selection):
\begin{itemize}
  \item \textbf{Compressor redundancy}: losing one compressor leaves 50\,\% capacity
        available, versus 25\,\% for an unequal split --- a materially better
        partial-failure state for a data-center cooling system. Note this is
        \emph{compressor} redundancy only: with a single shared circuit, a fault in
        the condenser, evaporator or expansion valve stops the plant regardless
        (\S\ref{pc:sec:cons}).
  \item \textbf{Coarse capacity steps}: staging one or two units gives two capacity
        settings without any drive involvement. \textbf{They do not, on their own, cover
        the project's 5:1 turndown} --- at the design point one unit delivers 67\,\% of
        the load and two deliver 134\,\%, so staging alone cannot reach the 30\,kW
        minimum. That is what the VFDs are for, and the two mechanisms are complementary
        rather than alternative (\S\ref{comp:sec:staging}).
  \item \textbf{Parts commonality}: one compressor model, one spare-parts inventory,
        one service procedure.
\end{itemize}

% ── §9.2 ──────────────────────────────────────────────────────────────────────
\section{Vendor Selection}

\textbf{Bitzer 4FEP-35Z}, a semi-hermetic reciprocating compressor rated for R-290
(propane, ASHRAE safety class A3), was selected via Bitzer's own selection software.
Semi-hermetic construction was chosen specifically because it has no external shaft
seal --- a meaningful leak-path reduction for an A3-classified refrigerant, versus an
open-drive compressor.

\begin{table}[h!]
\caption{The two conditions that matter for this unit. The left column is where it was
\emph{shortlisted} in Bitzer's software; the right is where it actually \emph{runs}.}
\label{tab:comp_points}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Parameter} & \textbf{Vendor selection point} & \textbf{Plant design point} \\
\midrule
Evaporating dew point, $t_o$ & 7.0\,\textdegree C & \textbf{10.0\,\textdegree C} \\
Condensing dew point, $t_c$ & 50.0\,\textdegree C & \textbf{45.0\,\textdegree C} \\
Useful superheat & 8\,K (15\,\textdegree C return gas) & 8\,K \\
Liquid subcooling & 0\,K (vendor default) & \textbf{5\,K} (\S\ref{cond:sec:subcool}) \\
Cooling capacity, per unit & 80.65\,kW & \textbf{100.39\,kW} \\
Power input, per unit & 22.74\,kW & \textbf{21.50\,kW} \\
Mass flow, per unit & 1{,}079.7\,kg/h & \textbf{1{,}232.1\,kg/h} \\
COP & 3.55 & \textbf{4.67} \\
\bottomrule
\end{tabularx}
\end{table}

\noindent \textbf{The two columns differ, and that is neither an error nor an
inconsistency --- it is the point of using a map.} The unit was shortlisted at a
conservative catalogue condition; the plant then runs it at an easier one (3\,K warmer
evaporating, 5\,K cooler condensing), where the same machine gives 24\,\% more capacity
at 5\,\% less power. Nothing in this report uses the left-hand column as a performance
figure: \emph{all} reported capacity, power and mass flow come from the ten-coefficient
map of \S\ref{comp:sec:map}, evaluated at the actual $t_o$/$t_c$, with the superheat and
subcooling corrections of \S\ref{comp:sec:correction}.

\begin{quote}
\textbf{Map validation.} Evaluated back at the vendor's own selection condition
($t_o=7$, $t_c=50$\,\textdegree C, EN12900 basis), the map returns \textbf{80.65\,kW,
22.74\,kW, COP 3.55} --- reproducing Bitzer's published figures exactly, to the last
digit. The map is therefore not an approximation of the vendor's data; it \emph{is} the
vendor's data, and the design-point column above is a genuine interpolation within the
same validated surface.
\end{quote}

% ── §9.3 ──────────────────────────────────────────────────────────────────────
\section{AHRI Standard 540 / EN12900 Ten-Coefficient Performance Map}
\label{comp:sec:map}

Rather than a fixed isentropic/volumetric efficiency pair, compressor performance is
modeled directly from the manufacturer's published polynomial map, in the standard
AHRI-540/EN12900 form:

\[
  y = c_1 + c_2\,t_o + c_3\,t_c + c_4\,t_o^2 + c_5\,t_o t_c + c_6\,t_c^2
      + c_7\,t_o^3 + c_8\,t_c t_o^2 + c_9\,t_o t_c^2 + c_{10}\,t_c^3
\]

with $t_o$, $t_c$ the evaporating and condensing \emph{dew points} in \textdegree C, and
$y$ evaluated separately for cooling capacity $Q$ [W], power input $P$ [W], and mass
flow $\mdot$ [kg/h] using three independent coefficient sets (Table~\ref{tab:ahricoeff}).
This directly resolves the constant-efficiency limitation of the earlier compressor
model --- efficiency now varies correctly with pressure ratio (i.e. with $t_o$ and
$t_c$) since it is built into the polynomial's own curvature, rather than assumed
constant.

\begin{table}[h!]
\caption{AHRI-540 coefficients, Bitzer 4FEP-35Z, R-290.}
\label{tab:ahricoeff}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
& \textbf{$Q$ [W]} & \textbf{$P$ [W]} & \textbf{$\mdot$ [kg/h]} \\
\midrule
$c_1$  & 114372.76 & 7147.24  & 1009.99 \\
$c_2$  & 3903.60   & $-$239.01 & 36.10 \\
$c_3$  & $-$1121.94 & 255.72  & $-$4.34 \\
$c_4$  & 45.37     & $-$7.87  & 0.494 \\
$c_5$  & $-$33.97  & 8.65     & $-$0.0997 \\
$c_6$  & 3.40      & 1.62     & 0.0378 \\
$c_7$  & 0.168     & $-$0.0412 & 0.00287 \\
$c_8$  & $-$0.338  & 0.0698   & $-$0.00109 \\
$c_9$  & 0.00990   & 0.01026  & $-$0.0000239 \\
$c_{10}$ & $-$0.0256 & $-$0.0204 & $-$0.000382 \\
\bottomrule
\end{tabularx}
\end{table}

\textbf{Verification:} evaluating the map at the \emph{vendor's own rating point}
($t_o=7$, $t_c=50$\,\textdegree C) reproduces Bitzer's stated performance exactly
(80.65\,kW / 22.74\,kW / 1079.7\,kg/h, COP 3.55) --- confirming the transcribed
coefficients are correctly implemented. The plant's design point is elsewhere
($t_o=10$, $t_c=45$\,\textdegree C, Table~\ref{tab:comp_points}); this map is what
carries performance between the two.

% ── §9.4 ──────────────────────────────────────────────────────────────────────
\section{Rating-Basis Correction: EN12900 vs.\ Actual Application}
\label{comp:sec:correction}

The map coefficients reproduce performance at the \textbf{EN12900 standard rating
basis}: a suction (return) gas temperature fixed at 20\,\textdegree C \emph{absolute}
(not a fixed superheat --- the implied superheat therefore changes with $t_o$), and 0\,K
liquid subcooling. This is a testing/rating convention, not the actual application
operating point (8\,K useful superheat, 15\,\textdegree C actual return gas). A
density-ratio correction is applied:

\[
  \mathrm{DR} = \frac{\rho_{\mathrm{actual}}(T_{\mathrm{suction,actual}}, p_o)}
                     {\rho_{\mathrm{rated}}(20\,\text{\textdegree C}, p_o)}
\]

\begin{itemize}
  \item Mass flow scales directly with DR (same physical displacement and volumetric
        efficiency --- a denser suction gas simply packs more mass per stroke).
  \item Capacity is recomputed directly from the corrected mass flow and the
        \emph{actual} refrigeration effect ($h_{\mathrm{suction,actual}} -
        h_{\mathrm{liquid,actual}}$), which also captures the (smaller) enthalpy shift
        from the different suction temperature --- more rigorous than scaling capacity
        by DR alone.
  \item Power input is scaled by the same DR (standard simplified industry practice;
        specific compression work is only weakly sensitive to suction superheat over
        this range).
\end{itemize}

\begin{table}[h!]
\caption{Design-point performance: catalog (EN12900) vs.\ corrected (actual application).}
\begin{tabularx}{\linewidth}{lLL}
\toprule
& \textbf{Catalog (EN12900)} & \textbf{Corrected (8\,K superheat)} \\
\midrule
Cooling capacity & 80.65\,kW & 80.00\,kW \\
Power input & 22.74\,kW & 23.32\,kW \\
Mass flow & 1079.7\,kg/h & 1107.1\,kg/h \\
COP & 3.55 & 3.43 \\
\bottomrule
\end{tabularx}
\end{table}

The correction is small at the design point ($\mathrm{DR}=1.025$) but is not
negligible --- COP drops from 3.55 to 3.43, which is worth carrying through rather than
using the uncorrected catalog numbers directly, especially since the correction grows
at operating points further from the rating condition (e.g.\ colder $t_o$, where the
20\,\textdegree C fixed return-gas rating implies a much larger rated superheat than
the actual 8\,K).

\zonedivider{Part B \quad---\quad Two-Compressor Bank: Staging and Evaporating-Temperature Solve}

% ── §9.5 ──────────────────────────────────────────────────────────────────────
\section{Load-Following Logic}
\label{comp:sec:staging}

Both compressors sit on a common suction/discharge manifold and therefore always share
the same $t_o$/$t_c$. Capacity is controlled by two mechanisms working together:
\textbf{staging} (how many units run) for coarse steps, and \textbf{drive speed} for
everything in between.

\subsection{Why Staging Alone Is Not Enough}
\label{comp:sec:staging_insufficient}

It is tempting to assume two equal compressors deliver the project's 5:1 turndown by
themselves. \textbf{They do not.} At the design point one unit produces 100.4\,kW and two
produce 200.8\,kW --- that is 67\,\% and 134\,\% of the 150\,kW load. Staging is a
two-position switch, not a dial, and neither position is 30\,kW.

A fixed-speed bank has exactly one further lever: let $t_o$ float down. Colder suction
vapour is less dense, so the machine swallows less mass per stroke and capacity falls.
That lever is real but it runs out, and it is expensive:

\begin{table}[h!]
\caption{What a \emph{fixed-speed} bank can reach at the design condition
($t_c = 45$\,\textdegree C) by floating $t_o$ to its $-10$\,\textdegree C map limit.}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Configuration} & \textbf{$t_o$} & \textbf{Capacity} & \textbf{\% of 150\,kW load} \\
\midrule
2 units, full speed & 10\,\textdegree C & 200.8\,kW & 134\,\% \\
1 unit, full speed & 10\,\textdegree C & 100.4\,kW & 67\,\% \\
1 unit, $t_o$ floated to the floor & $-10$\,\textdegree C & 48.2\,kW & 32\,\% \emph{(COP 2.43)} \\
\midrule
\textbf{Project minimum load} & --- & \textbf{30\,kW} & \textbf{20\,\%} --- unreachable \\
\bottomrule
\end{tabularx}
\end{table}

\noindent Two things to read off this. First, \textbf{32\,\% is the floor} --- a
fixed-speed selection physically cannot reach the 30\,kW minimum, whatever the control
logic does. Second, even getting to 32\,\% costs a \textbf{COP of 2.43}, because boiling
refrigerant at $-10$\,\textdegree C to make 15\,\textdegree C chilled water is
thermodynamically absurd: the lift has been inflated to 55\,K to do \emph{less} work.
Below that floor the only fixed-speed options are on/off cycling or hot-gas bypass, which
throws capacity away as recirculated discharge gas at a similar efficiency penalty.

\subsection{The VFD Closes the Gap --- and Improves Efficiency Doing It}

A variable-speed drive attacks capacity from the opposite direction: instead of making the
refrigerant colder to choke the compressor, it simply turns the compressor \emph{slower}
and leaves $t_o$ where the evaporator wants it. The bank solve therefore holds
$t_o = 10$\,\textdegree C as a setpoint, picks the smallest $n_{\mathrm{active}}$ that can
cover the duty, and trims speed to land exactly on it
(\texttt{compressor.solve\_with\_vfd()}):

\begin{table}[h!]
\caption{Load-following with VFDs at the design condition ($t_c = 45$\,\textdegree C, i.e.\
a 35\,\textdegree C ambient with the IT load varying). Compare the bottom two rows against
the fixed-speed floor above.}
\label{tab:staging}
\begin{tabularx}{\linewidth}{lLLLLL}
\toprule
\textbf{$Q_{\mathrm{required}}$} & \textbf{$n_{\mathrm{active}}$} & \textbf{Drive speed} & \textbf{$Q_{\mathrm{achieved}}$} & \textbf{$P_{\mathrm{total}}$} & \textbf{COP} \\
\midrule
150.0\,kW (100\,\%) & 2 & 74.7\,\% & 150.0\,kW & 32.12\,kW & 4.67 \\
112.5\,kW (75\,\%)  & 2 & 56.0\,\% & 112.5\,kW & 24.09\,kW & 4.67 \\
75.0\,kW (50\,\%)   & 1 & 74.7\,\% & 75.0\,kW & 16.06\,kW & 4.67 \\
37.5\,kW (25\,\%)   & 1 & 37.4\,\% & 37.5\,kW & 8.03\,kW & 4.67 \\
\textbf{30.0\,kW (min.\ IT load)} & \textbf{1} & \textbf{29.9\,\%} & \textbf{30.0\,kW} & \textbf{6.42\,kW} & \textbf{4.67} \\
\bottomrule
\end{tabularx}
\end{table}

\noindent The 30\,kW minimum is reached at 29.9\,\% speed on a single unit --- and at
\textbf{COP 4.67 rather than 2.43}, because $t_o$ never leaves 10\,\textdegree C. The
whole 5:1 turndown is covered with no hot-gas bypass and no cycling penalty. Note also
the 100\,\% row: the bank is 34\,\% oversized at this condition, so even at full load the
drive is trimming to 75\,\% rather than letting $t_o$ sink.

\begin{quote}
\textbf{Caveat, stated:} COP is held speed-invariant here (capacity and power both scale
$\approx$linearly with speed for a reciprocating machine, so their ratio holds). Real
part-load COP at moderate turndown is typically equal or slightly better, so this is
neutral-to-conservative. Note too that the 30\,kW point sits at 29.9\,\% speed, right at
the $\approx$30\,\% floor a drive can hold continuously --- at or below that the machine
\textbf{cycles} rather than modulates. Ideal cycling gives the same average power, but
cycling losses are not modelled (\S\ref{econ:sec:partialmodel} makes the same point for
the partial free-cooling band).
\end{quote}

% ── §9.6 ──────────────────────────────────────────────────────────────────────
\section{The Turndown Floor, and Why the Design Carries Drives}
\label{comp:sec:floor}

\S\ref{comp:sec:staging_insufficient} establishes the finding that drove this chapter's
most consequential decision: \textbf{a fixed-speed selection of this compressor cannot
meet the project's 30\,kW minimum load.} The floor sits at $\approx$32\,\% of design
duty, above the 20\,\% required, and it is a genuine physical limit rather than a solver
artifact --- a fixed-speed, non-unloading reciprocating compressor has a bounded capacity
range as a function of $t_o$ alone.

Five strategies were available:

\begin{itemize}
  \item \textbf{VFDs on the compressors} --- \textbf{selected.} Capacity follows speed, so
        $t_o$ stays at its setpoint and COP holds at 4.67 all the way to 30\,kW
        (Table~\ref{tab:staging}). Standard, well-understood hardware, and the same drives
        also trim the bank's 34\,\% oversize at full load and lift the 25\,\% IPLV point
        (\S\ref{perf:sec:iplv}). It is the reason both the full-load and IPLV targets are
        met.
  \item \textbf{Cylinder unloading} on the 4FEP-35Z --- would step capacity down discretely
        at fixed $t_o$, but only in coarse steps and only if offered for this model.
        Rejected in favour of continuous control.
  \item \textbf{Hot-gas bypass} --- reaches any load, at a severe efficiency penalty:
        capacity is thrown away as recirculated discharge gas while the compressor still
        draws near-full power. It would collapse the 25\,\% IPLV point to COP 2.55
        (against 4.35 with the VFD, \S\ref{perf:sec:iplv}). Rejected.
  \item \textbf{A smaller trim/pony compressor} for the 20--30\,\% range --- a third
        machine, a third set of spares, more charge, more failure modes. Rejected as
        disproportionate.
  \item \textbf{Leaning on the economizer} to cover low-load hours --- \textbf{rejected as
        unsafe reasoning}, and worth stating why: it assumes low IT load coincides with
        cold ambient, and \textbf{nothing guarantees that}. A quiet compute night in July
        is exactly the 30\,kW / 35\,\textdegree C case the economizer cannot help with.
        The plant must reach 30\,kW on mechanical cooling alone, which is precisely what
        Table~\ref{tab:staging} demonstrates.
\end{itemize}

\noindent \textbf{This open item is closed.} The drives appear in the BOM
(Ch.~\ref{ch:bom}), the VFD operating model is used throughout
(\texttt{compressor.solve\_with\_vfd()}), and the annual simulation runs cleanly through
the minimum-load hours.

% ── §9.7 ──────────────────────────────────────────────────────────────────────
\section{Limitations and Open Items}
\label{comp:sec:limitations}

\begin{enumerate}
  \item \textbf{The selection point is not the design point}, by construction
        (Table~\ref{tab:comp_points}). The unit was shortlisted at
        $t_c=50\,$\textdegree C / 0\,K subcooling and runs at 45\,\textdegree C / 5\,K.
        This is \emph{not} an inconsistency --- every performance figure in this report
        comes from the map evaluated at the actual condition, and the map reproduces
        Bitzer's published numbers exactly at their own rating point. What remains worth
        doing is a confirmation re-run in Bitzer's software \emph{at}
        $t_o=10$/$t_c=45$\,\textdegree C with 5\,K subcooling, to check the map is being
        interpolated inside the unit's real application envelope rather than merely
        inside its polynomial's numeric range.
  \item \textbf{Useful superheat (8\,K)} matches the vendor's own selection basis and is
        used consistently throughout, but it has not been confirmed against a tuned EEV
        superheat control loop; Chapter~\ref{ch:controls} argues the setpoint from
        compressor protection and loop stability rather than from the map, and
        \S\ref{ctrl:sec:superheat} explains why the map's own superheat trend is
        misleading.
  \item \textbf{The $t_o \in [-10, 15]\,$\textdegree C} solve bound is an assumption
        made for this chapter, not a validated compressor operating envelope limit;
        the actual minimum/maximum $t_o$ the 4FEP-35Z can run at (oil return, motor
        cooling at low suction density, etc.) should be confirmed against Bitzer's
        application manual.
  \item \textbf{Power-input correction (density-ratio scaling)} is a simplified
        industry approximation, not a first-principles recomputation of compression
        work at the actual suction state; acceptable for this stage but worth
        revisiting once a full annual-energy number is needed.
\end{enumerate}

% ── §9.8 ──────────────────────────────────────────────────────────────────────
\section{References}

\begin{enumerate}
  \item Bitzer, \textit{Semi-Hermetic Reciprocating Compressors for R-290, Series
        ECOLINE}, selection software output, model 4FEP-35Z.
  \item AHRI Standard 540, \textit{Performance Rating of Positive Displacement
        Refrigerant Compressors and Compressor Units}, Air-Conditioning, Heating, and
        Refrigeration Institute.
  \item EN 12900, \textit{Refrigerant compressors -- Rating conditions, tolerances and
        presentation of manufacturer's performance data}, European Committee for
        Standardization.
\end{enumerate}

% ══════════════════════════════════════════════════════════════════════════════
\chapter{Oil Separator Selection}
\label{ch:oilsep}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Design Basis and Vendor Selection}

% ── §9b.1 ─────────────────────────────────────────────────────────────────────
\section{Purpose and Design Basis}
\label{oilsep:sec:basis}

The compressor (Chapter~\ref{ch:comp}) circulates lubricating oil with the refrigerant;
some fraction of that oil leaves the compressor entrained in the discharge vapour. An
oil separator is installed immediately downstream of the discharge manifold to recover
this oil and return it to the compressor(s), preventing oil fouling of the condenser and
evaporator heat-transfer surfaces and protecting the compressor from running oil-lean.

Both compressors (Chapter~\ref{ch:comp}, \S\ref{comp:sec:staging}) share a common
discharge manifold, so a single separator sized for the combined discharge flow is used
rather than one unit per compressor.

\begin{table}[h!]
\caption{Oil separator design basis (combined, both compressors).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Refrigerant & Propane (R-290), HC, ASHRAE safety class A3 \\
Compressor arrangement & 2\,$\times$ Bitzer 4FEP-35Z, common discharge manifold \\
Displacement, per unit / total & 101.8 / 203.6\,m\textsuperscript{3}/h (50\,Hz, catalog) \\
Mass flow, per unit (corrected, \S\ref{comp:sec:correction}) & 1107.1\,kg/h \\
\textbf{Mass flow, total (both units)} & \textbf{2214.2\,kg/h} \\
Condensing dew point, $t_c$ (compressor selection basis) & 50.0\,\textdegree C \\
Discharge pressure, $p_c$ (compressor selection basis) & 17.3\,bar(a)\textsuperscript{*} \\
Standby (off-cycle) pressure basis, 55\,\textdegree C ambient & $\approx$19.9\,bar(a) \\
\bottomrule
\end{tabularx}

{\small \textsuperscript{*}Taken at the compressor's $t_c=50\,$\textdegree C selection
basis (Table~\ref{tab:comp_points}). The plant condenses at 45\,\textdegree C
$=$ 15.3\,bar(a), so this figure is \textbf{conservative} --- the separator is specified
against a higher discharge pressure than it will ever see in service.}
\end{table}

\textbf{Total mass flow} is taken as the sum of both compressors' corrected
(actual-application) rated flow from \S\ref{comp:sec:correction}, not the raw EN12900
catalog figure --- consistent with how mass flow is used elsewhere in this report
(Chapter~\ref{ch:eev}, \S\ref{eev:sec:inlet}). \textbf{Displacement} (a fixed geometric
property, unaffected by the EN12900-vs.-actual correction) is used separately below as
the basis for the vendor's quick-selection chart.

% ── §9b.2 ─────────────────────────────────────────────────────────────────────
\section{Vendor Selection: Bitzer OA Series}
\label{oilsep:sec:vendor}

Staying with \textbf{Bitzer} for the oil separator keeps the plant on a single
compressor/accessory vendor for procurement, spares, and application-data consistency
--- the same parts-commonality rationale already applied to the compressor selection
(Chapter~\ref{ch:comp}, \S9.1) and to the dry cooler and pump vendor choices.

Bitzer's \textbf{OA series} (models OA1954 through OA25112) are primary oil separators
explicitly approved for A1, A2, A2L, and A3 refrigerants, rated to a maximum allowable
pressure of 28\,bar(a) and a temperature range of $-10$ to $120\,$\textdegree C
(Table~\ref{tab:oatable}). The 28\,bar rating carries substantial margin over the
$\approx$19.9\,bar(a) R-290 standby pressure basis (\S\ref{oilsep:sec:basis}), which
governs vessel design pressure more than the running condensing pressure does.

\begin{table}[h!]
\caption{Bitzer OA-series primary oil separators, permitted fluids and pressure ratings
(manufacturer data, per EU Pressure Equipment Directive 2014/68/EU).}
\label{tab:oatable}
\begin{tabularx}{\linewidth}{lLLLL}
\toprule
\textbf{Model} & \textbf{Safety class} & \textbf{PS (max.\ pressure)} & \textbf{TS (temp.\ range)} \\
\midrule
OA1954  & A1, A2, A2L, A3 & 28\,bar & $-$10 / 120\,\textdegree C \\
OA4188  & A1, A2, A2L, A3 & 28\,bar & $-$10 / 120\,\textdegree C \\
OA9111  & A1, A2, A2L, A3 & 28\,bar & $-$10 / 120\,\textdegree C \\
OA14111 & A1, A2, A2L, A3 & 28\,bar & $-$10 / 120\,\textdegree C \\
OA25112 & A1, A2, A2L, A3 & 28\,bar & $-$10 / 120\,\textdegree C \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{Quick-Selection Cross-Check on Displacement}
\label{oilsep:sec:quickselect}

Bitzer's published quick-selection chart sizes each OA model by maximum suction volume
flow (theoretical displacement), tabulated for HFC refrigerants (R22, R134a, R404A,
R507A) rather than R-290 directly:

\begin{table}[h!]
\caption{OA-series quick-selection envelope (HFC basis) vs.\ this project's displacement.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Model} & \textbf{Max.\ suction volume flow (HFC basis)} \\
\midrule
\textbf{OA1954} & \textbf{250 -- 300\,m\textsuperscript{3}/h} \\
OA4188  & 580 -- 660\,m\textsuperscript{3}/h \\
OA9111  & 1160 -- 1320\,m\textsuperscript{3}/h \\
OA14111 & 1320\,m\textsuperscript{3}/h \\
OA25112 & 2050 -- 2500\,m\textsuperscript{3}/h \\
\midrule
\textbf{This project (2\,$\times$\,4FEP-35Z, combined)} & \textbf{203.6\,m\textsuperscript{3}/h} \\
\bottomrule
\end{tabularx}
\end{table}

At 203.6\,m\textsuperscript{3}/h combined displacement, the project's duty falls well
inside the smallest model's envelope (OA1954, rated to 250--300\,m\textsuperscript{3}/h),
with the next size up (OA4188) rated nearly 3$\times$ the required flow --- confirming
OA1954 as the appropriate size class rather than a marginal selection.

\subsection{Selected Unit: Bitzer OA1954}
\label{oilsep:sec:selected}

\begin{table}[h!]
\caption{Selected unit --- key specifications (Bitzer OA1954, per DB-300-9 and DP-500-2).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Model & OA1954 \\
Maximum allowable pressure, PS & 28\,bar(a) \\
Temperature range, TS & $-$10\,\textdegree C to 120\,\textdegree C \\
Refrigerant inlet / outlet & DN\,50 (welded) \\
Oil outlet & 7/8\,in Rotalock (brazed) \\
Oil fill connection & 1\,1/4-12\,UNF Rotalock \\
Operating oil charge & 18\,L \\
Receiver (internal) volume & 40\,L \\
Oil heater & 1\,$\times$\,140\,W \\
Included accessories & Oil thermostat, oil heater, oil level switch (OLC-D1), 2 sight
  glasses, pressure-relief-valve connection \\
Approval & EU Pressure Equipment Directive 2014/68/EU \\
\bottomrule
\end{tabularx}
\end{table}

\zonedivider{Part B \quad---\quad Safety, Oil Return, and Open Items}

% ── §9b.3 ─────────────────────────────────────────────────────────────────────
\section{Primary-Only: No Secondary Separator Required}
\label{oilsep:sec:primaryonly}

Bitzer's secondary/fine-filter oil separators (OAS series) and combined units (OAC
series) exist primarily to serve \textbf{NH\textsubscript{3} (R-717)} systems: ammonia is
effectively immiscible with the mineral/synthetic oils used in ammonia compressors, so a
single primary separator cannot reliably strip the last traces of oil mist, and a
secondary fine-filter stage is standard practice.

R-290 is the opposite case: propane is \textbf{highly miscible} with the polyolester oil
used in the 4FEP-35Z (Chapter~\ref{ch:comp}), which is itself a key reason hydrocarbon
refrigerant/oil systems achieve good primary separation efficiency ($\geq$99\,\% typical)
without a secondary stage. Accordingly, only the primary OA1954 unit is carried in the
BOM; no OAS/OAC secondary or combined separator is included.

% ── §9b.4 ─────────────────────────────────────────────────────────────────────
\section{Oil Return and A3 Ignition-Source Avoidance}
\label{oilsep:sec:oilreturn}

The oil return line from the separator back to the compressor crankcase should use a
\textbf{float-actuated mechanical return} rather than an electrically energized solenoid
valve. For an A3-classified refrigerant, this avoids introducing an electrical
ignition source directly in the refrigerant-wetted oil-return path; if an electric
solenoid oil-return valve is used elsewhere in the design, it must carry ATEX (or
equivalent) explosion-protection certification. This is carried forward as a design
constraint for the P\&ID and control-interaction discussion (still outstanding per the
project's overall open-items list).

The separator's oil heater (1\,$\times$\,140\,W, \S\ref{oilsep:sec:selected}) must remain
energized whenever the compressors are at standstill, consistent with Bitzer's general
guidance for hydrocarbon refrigerants: insufficient oil temperature during shut-off
allows excess refrigerant to dissolve into the oil, reducing viscosity at the next
start and increasing oil carry-over.

% ── §9b.5 ─────────────────────────────────────────────────────────────────────
\section{Limitations and Open Items}
\label{oilsep:sec:limitations}

\begin{enumerate}
  \item \textbf{Selection basis is the compressor's $t_c=50\,$\textdegree C rating point,
        not the plant's 45\,\textdegree C design point} (Table~\ref{tab:comp_points}).
        This errs the safe way: the real discharge pressure is 15.3\,bar(a) against the
        17.3\,bar(a) specified, and the real swept volume is lower. Combined with the
        OA1954's roughly 3$\times$ margin over the required displacement
        (\S\ref{oilsep:sec:quickselect}), re-running at the design point cannot change
        the model selected --- it would only widen an already-large margin.
  \item \textbf{Quick-selection chart is HFC-basis, not R-290-specific}: the displacement
        comparison in \S\ref{oilsep:sec:quickselect} uses Bitzer's published HFC
        (R22/R134a/R404A/R507A) quick-selection envelope as a conservative cross-check,
        since a public R-290-specific capacity table was not available. Given the large
        margin found, this is expected to hold, but the \textbf{final model should be
        confirmed by re-running the selection in Bitzer's selection software with R-290
        entered directly} --- the same software already used for the compressor
        selection (Chapter~\ref{ch:comp}, Reference 1) --- before the model is locked
        into the BOM.
  \item \textbf{Common discharge manifold is assumed}, consistent with
        Chapter~\ref{ch:comp}, \S\ref{comp:sec:staging}; if the two refrigerant circuits
        are ultimately kept fully independent instead, this would require two smaller
        separators (one per compressor) rather than one shared unit, and the sizing in
        \S\ref{oilsep:sec:quickselect} would need to be re-split accordingly.
  \item \textbf{Discharge-line connection size (DN\,50 at the separator) has not yet been
        cross-checked} against the refrigerant discharge-line sizing in
        Chapter~\ref{ch:piping}; this should be reconciled so the separator's
        connections and the selected discharge pipe size are consistent.
  \item \textbf{Oil-return solenoid vs.\ float-valve decision} (\S\ref{oilsep:sec:oilreturn})
        is a design intent, not yet reflected in a finalized P\&ID or BOM line item.
\end{enumerate}

% ── §9b.6 ─────────────────────────────────────────────────────────────────────
\section{References}

\begin{enumerate}
  \item Bitzer, \textit{Pressure vessels: Liquid receivers and oil separators}, Operating
        Instructions DB-300-9, Order no.\ 80491202, 01.08.2018 --- permitted fluids,
        pressure/temperature ratings, and connection dimensions for the OA series.
  \item Bitzer, \textit{Oil Separators} (Primary and secondary oil separators),
        Brochure DP-500-2, 09.2010 --- HFC-basis quick-selection chart
        (\S\ref{oilsep:sec:quickselect}).
  \item Bitzer, \textit{Oils for hydrocarbon refrigerants (R290, R600a, etc.)}, Technical
        Information KT-500 --- oil miscibility and oil-heater guidance for R-290 systems.
  \item EN 378, \textit{Refrigerating systems and heat pumps --- Safety and environmental
        requirements} --- basis for A3 safety-class handling referenced throughout this
        chapter.
\end{enumerate}


% ══════════════════════════════════════════════════════════════════════════════
\chapter{System Piping --- Refrigerant, Glycol, and Chilled-Water Line Sizing}
\label{ch:piping}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Refrigerant Charge Lines (Table 1 Method)}

% ── §10.1 ─────────────────────────────────────────────────────────────────────
\section{Scope and Method}
\label{piping:sec:scope}

The project brief scopes piping to \textbf{diameters only --- no lengths, fittings, or
supports} (subtask 1d), and separately instructs that pressure losses within the piping
are to be neglected. This chapter closes that deliverable for all three fluid circuits in
the system:

\begin{enumerate}
  \item The \textbf{R-290 refrigerant circuit} --- suction, discharge (hot-gas), and
        liquid lines connecting the compressor, condenser, and evaporator
        (Chapters~\ref{ch:comp}, \ref{ch:cond}, \ref{ch:evap}).
  \item The \textbf{glycol loop} --- already partially sized in
        Chapter~\ref{ch:pump} (\S\ref{pump:sec:piping}); restated and cross-checked here.
  \item The \textbf{chilled-water loop} --- sized here for the first time.
\end{enumerate}

For the refrigerant circuit, sizing follows the project's \textbf{Table 1} streaming
velocities, reproduced below, which vary by refrigerant \emph{state} rather than by loop:

\begin{table}[h!]
\caption{Streaming velocities within charge lines (project brief, Table 1).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{State} & \textbf{Velocity, $v$} \\
\midrule
Gaseous --- low pressure  & 4.5--20\,m/s \\
Gaseous --- high pressure & 10--18\,m/s \\
Liquid                    & $<1.5$\,m/s \\
\bottomrule
\end{tabularx}
\end{table}

\noindent No equivalent table exists for the glycol or chilled-water loops, so those two
circuits instead follow the conventional closed-loop hydronic velocity guideline
(1--2.4\,m/s) already adopted in Chapters~\ref{ch:pump} and \ref{ch:chwpump}, for
consistency with those chapters' pump selections.

\textbf{Common method for all six lines below:}

\begin{equation}
  D_{\mathrm{req}} = \sqrt{\frac{4\,\mdot}{\pi\,\rho\,v_{\mathrm{design}}}}
  \tag{Eq.\,P.1}
\end{equation}

\noindent A design velocity $v_{\mathrm{design}}$ is chosen inside the applicable band,
$D_{\mathrm{req}}$ is computed from the design mass flow and fluid density at that state,
and the result is \textbf{rounded up} to the nearest standard tube/pipe size (ACR copper
for refrigerant lines, Schedule 40 steel for the glycol/CHW loops, matching
Chapter~\ref{ch:pump}'s choice of material). The actual velocity at the selected standard
size is then rechecked against the band.

% ── §10.2 ─────────────────────────────────────────────────────────────────────
\section{Refrigerant State Points and Properties}
\label{piping:sec:states}

Refrigerant mass flow is the confirmed design-point value from the compressor chapter,
$\mdot_r = 0.511$\,kg/s (150\,kW $\div$ the 293.3\,kJ/kg refrigerating effect,
Chapter~\ref{ch:comp}), superseding the earlier provisional 0.553\,kg/s. The state points
are the revised cycle's ($t_o = 10$, $t_c = 45$\,\textdegree C). Three state points bound
the circuit:

\begin{table}[h!]
\caption{Refrigerant state points used for line sizing (CoolProp, R-290).}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Line} & \textbf{State} & \textbf{$T$} & \textbf{$p$} \\
\midrule
Suction     & 10\,\textdegree C sat.\ + 8\,K superheat & 18.0\,\textdegree C & 6.366\,bar(a) \\
Discharge   & compressor outlet (desuperheated approach, Ch.~\ref{ch:cond}) & 64.8\,\textdegree C & 15.343\,bar(a) \\
Liquid      & condenser outlet, 5\,K subcooled        & 40.0\,\textdegree C & 15.343\,bar(a) \\
\bottomrule
\end{tabularx}
\end{table}

\begin{table}[h!]
\caption{Fluid properties at each state point (CoolProp, R-290).}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Line} & \textbf{Density, $\rho$} & \textbf{Dynamic viscosity, $\mu$} \\
\midrule
Suction     & 13.20\,kg/m$^3$  & $7.98\times10^{-6}$\,Pa\,s \\
Discharge   & 29.81\,kg/m$^3$  & $9.60\times10^{-6}$\,Pa\,s \\
Liquid      & 468.18\,kg/m$^3$  & $8.32\times10^{-5}$\,Pa\,s \\
\bottomrule
\end{tabularx}
\end{table}

\noindent The suction-line density is notably low --- a direct consequence of propane's
low molar mass and the modest 6.37\,bar(a) evaporating pressure. This is a known
characteristic of R-290 systems relative to higher-pressure synthetic refrigerants and is
the reason the suction line below sizes out so much larger than the discharge or liquid
lines despite carrying the same mass flow.

% ── §10.3 ─────────────────────────────────────────────────────────────────────
\section{Suction Line}
\label{piping:sec:suction}

The suction line falls in Table~1's \textbf{gaseous, low-pressure} band (4.5--20\,m/s). A
design velocity toward the upper-middle of the band is chosen to keep the line from
sizing excessively large, while retaining margin below the 20\,m/s ceiling (noise,
erosion) and comfortably above the floor (oil entrainment back to the compressor):

\[
  v_{\mathrm{design}} = 15\;\mathrm{m/s} \quad \Rightarrow \quad
  D_{\mathrm{req}} = \sqrt{\frac{4 \times 0.511}{\pi \times 13.20 \times 15}}
  = 57.3\;\mathrm{mm}
\]

\begin{table}[h!]
\caption{Suction line selection.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Required ID (design basis)     & 57.3\,mm \\
\textbf{Selected tube}          & \textbf{2-5/8\,in ACR copper, Type L} \\
Actual ID                       & 62.87\,mm \\
Actual velocity                & 12.48\,m/s \\
Reynolds number                & $\approx 1.30\times10^{6}$ (fully turbulent) \\
\textbf{In Table 1 band?}       & \textbf{Yes} (4.5--20\,m/s) \\
\bottomrule
\end{tabularx}
\end{table}

% ── §10.4 ─────────────────────────────────────────────────────────────────────
\section{Discharge (Hot-Gas) Line}
\label{piping:sec:discharge}

The discharge line falls in Table~1's \textbf{gaseous, high-pressure} band (10--18\,m/s).
A design velocity of 14\,m/s is chosen specifically because it is the value that lands
the required diameter just inside the next standard tube size without excess margin
(\S\ref{piping:sec:tuning}):

\[
  v_{\mathrm{design}} = 14\;\mathrm{m/s} \quad \Rightarrow \quad
  D_{\mathrm{req}} = \sqrt{\frac{4 \times 0.511}{\pi \times 29.81 \times 14}}
  = 39.5\;\mathrm{mm}
\]

\begin{table}[h!]
\caption{Discharge line selection.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Required ID (design basis)     & 39.5\,mm \\
\textbf{Selected tube}          & \textbf{1-5/8\,in ACR copper, Type L} \\
Actual ID                       & 38.23\,mm \\
Actual velocity                & 14.95\,m/s \\
Reynolds number                & $\approx 1.75\times10^{6}$ (fully turbulent) \\
\textbf{In Table 1 band?}       & \textbf{Yes} (10--18\,m/s) \\
\bottomrule
\end{tabularx}
\end{table}

% ── §10.5 ─────────────────────────────────────────────────────────────────────
\section{Liquid Line}
\label{piping:sec:liquid}

The liquid line falls in Table~1's \textbf{liquid} band ($<1.5$\,m/s, no stated floor).

\[
  v_{\mathrm{design}} = 1.2\;\mathrm{m/s} \quad \Rightarrow \quad
  D_{\mathrm{req}} = \sqrt{\frac{4 \times 0.511}{\pi \times 468.18 \times 1.2}}
  = 34.0\;\mathrm{mm}
\]

\begin{table}[h!]
\caption{Liquid line: candidate tube sizes at the confirmed 0.511\,kg/s flow.}
\label{tab:liquid_candidates}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Candidate} & \textbf{ID} & \textbf{Velocity} & \textbf{Margin to 1.5\,m/s} \\
\midrule
\textbf{1-3/8\,in ACR Cu (selected)} & \textbf{33.88\,mm} & \textbf{1.21\,m/s} & \textbf{$\approx$19\,\%} \\
1-5/8\,in ACR Cu & 38.23\,mm & 0.95\,m/s & $\approx$37\,\% (over-sized) \\
\bottomrule
\end{tabularx}
\end{table}

\textbf{1-3/8\,in is selected.} At the confirmed design flow of 0.511\,kg/s (from the
completed compressor chapter, lower than the earlier provisional 0.553\,kg/s), 1-3/8\,in
gives 1.21\,m/s with a comfortable 19\,\% margin to the 1.5\,m/s ceiling. The next size up
(1-5/8\,in) would run at only 0.95\,m/s --- unnecessarily over-sized, and it holds more
of the dense liquid that dominates the A3 charge inventory (Chapter~\ref{ch:safety}), so
the smaller line is preferred on both counts.

\begin{table}[h!]
\caption{Liquid line selection (as adopted).}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Required ID (design basis)     & 34.0\,mm \\
\textbf{Selected tube}          & \textbf{1-3/8\,in ACR copper, Type L} \\
Actual ID                       & 33.88\,mm \\
Actual velocity                & 1.21\,m/s \\
Reynolds number                & $\approx 2.6\times10^{5}$ (fully turbulent) \\
\textbf{In Table 1 band?}       & \textbf{Yes} ($<1.5$\,m/s) \\
\bottomrule
\end{tabularx}
\end{table}

% ── §10.6 ─────────────────────────────────────────────────────────────────────
\section{Refrigerant Circuit --- Summary}
\label{piping:sec:tuning}

\begin{table}[h!]
\caption{Refrigerant line sizing summary, $\mdot_r = 0.511$\,kg/s throughout.}
\begin{tabularx}{\linewidth}{lLLLL}
\toprule
\textbf{Line} & \textbf{Table 1 band} & \textbf{Selected tube} & \textbf{Actual ID} & \textbf{Actual $v$} \\
\midrule
Suction              & 4.5--20\,m/s & 2-5/8\,in ACR Cu & 62.87\,mm & 12.48\,m/s \\
Discharge (hot gas)   & 10--18\,m/s  & 1-5/8\,in ACR Cu & 38.23\,mm & 14.95\,m/s \\
Liquid                & $<1.5$\,m/s  & 1-3/8\,in ACR Cu & 33.88\,mm & 1.21\,m/s \\
\bottomrule
\end{tabularx}
\end{table}

Note the discharge (1-5/8\,in) and liquid (1-3/8\,in) lines come out only one nominal
size apart despite carrying the same mass flow at wildly different densities --- the dense
subcooled liquid needs far less area than the hot discharge gas, but the low target
velocity for liquid ($<1.5$\,m/s vs.\ 14\,m/s) nearly cancels that, leaving the two lines
close in size.

\zonedivider{Part B \quad---\quad Secondary-Fluid Loop Piping}

% ── §10.7 ─────────────────────────────────────────────────────────────────────
\section{Glycol Loop Piping}
\label{piping:sec:glycol}

The glycol loop diameter was established in Chapter~\ref{ch:pump}
(\S\ref{pump:sec:piping}), sized against the higher of its two design flows (mechanical
mode, 11.64\,kg/s):

\[
  v_{\mathrm{design}} \approx 2.4\;\mathrm{m/s} \quad \Rightarrow \quad
  \textbf{3\,in Schedule 40 steel (77.9\,mm ID)}
\]

This chapter re-checks that same pipe against \emph{both} glycol-loop operating modes:

\begin{table}[h!]
\caption{Glycol loop pipe check, 3\,in Schedule 40 steel (77.9\,mm ID), both modes.}
\begin{tabularx}{\linewidth}{lLLLL}
\toprule
\textbf{Mode} & \textbf{Flow} & \textbf{Density} & \textbf{Velocity} & \textbf{Reynolds} \\
\midrule
Mechanical (dry cooler $\leftrightarrow$ condenser) & 11.64\,kg/s & 1013.4\,kg/m$^3$ & 2.41\,m/s & $\approx1.21\times10^{5}$ \\
Free-cooling (dry cooler $\leftrightarrow$ economizer) & 6.52\,kg/s & 1027.2\,kg/m$^3$ & 1.33\,m/s & $\approx2.62\times10^{4}$ \\
\bottomrule
\end{tabularx}
\end{table}

Both modes fall inside the 1--2.4\,m/s hydronic guideline through the \emph{same} fixed
pipe. Mechanical mode now sits \textbf{right at the 2.4\,m/s ceiling} (2.41\,m/s), a
direct consequence of the 4\,K glycol range demanding a high flow; 3\,in is retained as
acceptable, but a 4\,in line would be the conservative choice if pumping loss or noise
became a concern. Free-cooling mode, at the lower economizer flow, has ample margin. This
is consistent with, but independent of, the still-open glycol-flow-rate reconciliation
flagged in
Chapter~\ref{ch:dry} (\S\ref{dry:sec:openflow}): whichever flow the eventual VFD control
strategy settles on, both candidate values check out against this pipe size.

% ── §10.8 ─────────────────────────────────────────────────────────────────────
\section{Chilled-Water Loop Piping}
\label{piping:sec:chw}

The chilled-water loop carries a single design flow
($\mdot_{\mathrm{water}} = 5.97$\,kg/s, common to both the evaporator and economizer
branches per Chapter~\ref{ch:chwpump}), so only one diameter is required:

\[
  v_{\mathrm{design}} \approx 2.0\;\mathrm{m/s}, \qquad \rho_{\mathrm{18^\circ C}} = 998.6\;\mathrm{kg/m^3}
  \quad \Rightarrow \quad
  D_{\mathrm{req}} = \sqrt{\frac{4 \times 5.97}{\pi \times 998.6 \times 2.0}} = 61.7\;\mathrm{mm}
\]

\begin{table}[h!]
\caption{Chilled-water loop pipe selection.}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Parameter} & \textbf{Value} \\
\midrule
Required ID (design basis)     & 61.7\,mm \\
\textbf{Selected pipe}          & \textbf{2-1/2\,in Schedule 40 steel} \\
Actual ID                       & 62.71\,mm \\
Actual velocity                & 1.94\,m/s \\
Reynolds number                & $\approx1.15\times10^{5}$ (fully turbulent) \\
\textbf{In hydronic guideline?} & \textbf{Yes} (1--2.4\,m/s), centrally placed \\
\bottomrule
\end{tabularx}
\end{table}

This diameter is independent of the 25\,kPa piping/fittings \emph{pressure-drop} allowance
already carried as a placeholder in Chapter~\ref{ch:chwpump} (\S\ref{chwpump:sec:crah});
that allowance is a lumped margin standing in for real geometry, whereas this diameter is
the actual project-brief deliverable (subtask 1d). If a real piping layout is developed,
the 2-1/2\,in ID above --- together with an equivalent length, following
Chapter~\ref{ch:pump}'s Darcy--Weisbach method (\S\ref{pump:sec:piping}) --- would let that
placeholder be replaced with a calculated value.

% ── §10.9 ─────────────────────────────────────────────────────────────────────
\section{All Circuits --- Summary}
\label{piping:sec:summary}

\begin{table}[h!]
\caption{Pipe sizing summary, all three fluid circuits.}
\begin{tabularx}{\linewidth}{lLLLL}
\toprule
\textbf{Circuit / line} & \textbf{Design flow} & \textbf{Selected size} & \textbf{Material} & \textbf{Actual $v$} \\
\midrule
Refrigerant --- suction    & 0.511\,kg/s & 2-5/8\,in & ACR copper, Type L & 12.48\,m/s \\
Refrigerant --- discharge  & 0.511\,kg/s & 1-5/8\,in & ACR copper, Type L & 14.95\,m/s \\
Refrigerant --- liquid     & 0.511\,kg/s & 1-3/8\,in & ACR copper, Type L & 1.21\,m/s \\
Glycol loop                & 11.64\,kg/s (mech.) & 3\,in Sch.\,40 & Steel & 2.41\,m/s \\
Chilled-water loop          & 5.97\,kg/s & 2-1/2\,in Sch.\,40 & Steel & 1.94\,m/s \\
\bottomrule
\end{tabularx}
\end{table}

% ── §10.10 ────────────────────────────────────────────────────────────────────
\section{Limitations and Open Items}
\label{piping:sec:limitations}

\begin{enumerate}
  \item \textbf{Refrigerant mass flow is the confirmed 0.511\,kg/s} from the completed
        compressor chapter (150\,kW $\div$ 293.3\,kJ/kg refrigerating effect), and all
        three lines are sized at it, at the revised cycle's state points ($t_o=10$,
        $t_c=45$\,\textdegree C). \emph{Note: the condenser and EEV chapters still quote the
        earlier provisional 0.553\,kg/s for their channel-count and $K_v$ sizing; that
        geometry retains ample margin at the lower confirmed flow, but those two chapters
        are the ones still to be brought onto the confirmed value.}
  \item \textbf{Liquid line is 1-3/8\,in} (1.21\,m/s, 19\,\% margin to the 1.5\,m/s
        ceiling at the confirmed flow), matching the bill of materials
        (Ch.~\ref{ch:bom}) and the charge inventory (Ch.~\ref{ch:safety}). The larger
        1-5/8\,in would be over-sized and would hold more A3 charge, so 1-3/8\,in is
        preferred.
  \item \textbf{No lengths, fittings, elevation, or supports are sized here}, per the
        project brief's explicit scope (``diameters only''). The glycol loop's 65\,m
        equivalent-length pressure-drop calculation (Chapter~\ref{ch:pump},
        \S\ref{pump:sec:piping}) and the chilled-water loop's 25\,kPa placeholder
        (Chapter~\ref{ch:chwpump}, \S\ref{chwpump:sec:crah}) are deliberate, documented
        deviations from that scope for pump-selection purposes only, and should not be
        read as this chapter's deliverable.
  \item \textbf{Refrigerant tube material/rating (copper vs.\ steel, pressure class) has
        not been checked against R-290's A3 safety classification} or the discharge-line
        pressure (17.89\,bar(a)); ACR copper is assumed adequate at this scale but should
        be confirmed against applicable refrigeration piping codes before procurement.
  \item \textbf{Glycol and chilled-water pipe sizing uses generic hydronic velocity
        practice (1--2.4\,m/s)}, since the project brief's Table 1 does not cover
        secondary fluids; this is a reasonable industry default but is not itself a
        project-specified requirement, unlike the refrigerant-line velocities.
\end{enumerate}

% ── §10.11 ────────────────────────────────────────────────────────────────────
\section{References}

\begin{enumerate}
  \item Project \#3 brief, IRCC 2026: Table 1, ``Streaming velocities within charge
        lines,'' and subtask 1d, ``Piping (diameters only --- no lengths, fittings, or
        supports).''
  \item ASHRAE Handbook --- Refrigeration (2006): basis for Table 1's velocity ranges
        (cost, efficiency, noise, and oil circulation rate trade-offs).
  \item ASTM B88, \textit{Standard Specification for Seamless Copper Water Tube}: Type L
        dimensional data used for ACR tube ID values.
  \item ASME B36.10M, \textit{Welded and Seamless Wrought Steel Pipe}: Schedule 40
        dimensional data used for the glycol and chilled-water loop pipe ID values.
\end{enumerate}


% ══════════════════════════════════════════════════════════════════════════════
\chapter{Liquid Receiver: Evaluated and Omitted}
\label{ch:receiver}
% ══════════════════════════════════════════════════════════════════════════════

\section{The Brief Makes This Conditional}
\label{receiver:sec:conditional}

The project brief calls for an ``oil separator and liquid receiver, \textbf{if
required by the chosen architecture}'' (subtask~1d). That conditional is the whole
content of this chapter. The oil separator \emph{is} required and is selected in
Chapter~\ref{ch:oilsep}. \textbf{A liquid receiver is not}, and this chapter
documents why --- an omission reached on evidence, and one that improves the design
on two independent axes.

A receiver is the default choice on many systems, and a plausible one here would have been
the Bitzer F252HP (25\,L). Two findings, in order of severity, rule it out.

\section{Finding 1: A Receiver Would Break AHRI Compliance}
\label{receiver:sec:subcooling}

A conventional \textbf{through-flow} receiver sits between the condenser outlet and
the EEV, and every kilogram of refrigerant passes through it. Inside, liquid and
vapour sit in equilibrium, so \textbf{its outlet is saturated liquid by
construction} --- the vessel cannot deliver subcooled liquid, because any subcooling
entering it is destroyed as vapour condenses onto the cooler liquid surface.

This matters because the entire cycle model assumes the condenser's \textbf{5\,K
subcooling reaches the valve} (Chapter~\ref{ch:eev}, \S\ref{eev:sec:inlet} takes the
condenser outlet state directly). A through-flow receiver placed between them would
silently invalidate that assumption:

\begin{table}[h!]
\caption{Effect of a through-flow receiver on the EEV inlet state and the resulting
performance.}
\label{tab:receiver_cop}
\begin{tabularx}{\linewidth}{lLLLL}
\toprule
\textbf{EEV inlet state} & \textbf{$h_3$} & \textbf{Flash gas $x_4$} & \textbf{Design COP} & \textbf{AHRI full-load COP} \\
\midrule
5\,K subcooled (condenser outlet, no receiver) & 307.1\,kJ/kg & 0.227 & 4.67 & \textbf{3.53} --- meets $\geq3.5$ \\
Saturated liquid (through-flow receiver outlet) & 321.8\,kJ/kg & 0.268 & 4.44 & \textbf{3.35} --- \textbf{FAILS} $\geq3.5$ \\
\bottomrule
\end{tabularx}
\end{table}

\noindent The receiver costs \textbf{5\,\% of the COP}, and the AHRI full-load figure
carries only $\approx$1\,\% margin over its target (\S\ref{perf:sec:fullload}).
\textbf{A through-flow receiver therefore takes the design from compliant to
non-compliant} --- the single largest consequence of any component decision in this
report. The mechanism is visible on the p-h chart (Figure~\ref{fig:phchart}): losing
subcooling moves state~3 right, dragging state~4 with it along the isenthalpic
expansion, so more of the refrigerant flashes to vapour before it can absorb any
useful heat.

\section{Finding 2: A Receiver Would Be a Third to a Half of the Charge, in an A3 System}
\label{receiver:sec:charge_cost}

An F252HP receiver would hold \textbf{2.97--6.16\,kg} of refrigerant. Added to the
charge-minimized 5.5--8.7\,kg inventory of Chapter~\ref{ch:safety}, that is
\textbf{35--42\,\% of the whole system charge}, sitting in a vessel whose only purpose is
to hold charge. For an A3 refrigerant this is close to circular: the receiver holds
charge, the charge drives the EN~378 obligations (Chapter~\ref{ch:safety}), and a larger
charge demands a larger receiver. The tighter the rest of the plant is made, the worse
that ratio gets --- which is exactly the direction this design has taken the line lengths.

Omitting it, both columns at the same charge-minimized line lengths:

\begin{table}[h!]
\caption{Effect of omitting the receiver on the system charge and its EN~378 consequences
(both columns at the adopted 4\,m liquid line).}
\begin{tabularx}{\linewidth}{lLL}
\toprule
& \textbf{With F252HP receiver} & \textbf{No receiver (adopted)} \\
\midrule
System charge & 8.4--14.8\,kg & \textbf{5.5--8.7\,kg} \\
Emergency ventilation (EN 378-3) & 303\,m$^3$/h & \textbf{213\,m$^3$/h} \\
Room volume to reach LFL on full release & 221\,m$^3$ & \textbf{143\,m$^3$} \\
\bottomrule
\end{tabularx}
\end{table}

\noindent Note the third row: the F252HP was \emph{undersized anyway} --- it could not
hold the charge it was partly responsible for creating. Resolving that by buying a
larger vessel would have added yet more charge. Omission resolves the problem instead
of escalating it.

\section{Is the Receiver's Function Actually Needed Here?}
\label{receiver:sec:functions}

A receiver is omitted only if the jobs it does are either unnecessary or done
elsewhere. Each of its conventional functions is assessed against this specific
architecture:

\begin{table}[h!]
\caption{Conventional receiver functions, assessed against this design.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Function} & \textbf{Needed here?} & \textbf{Reasoning} \\
\midrule
Guarantee liquid (no flash gas) at the EEV & \textbf{No --- it does the opposite} &
The condenser's 5\,K subcooling already guarantees it; a receiver \emph{degrades}
this to saturated liquid (\S\ref{receiver:sec:subcooling}) \\
Buffer charge redistribution across ambient & \textbf{No} & Mechanical mode spans only
$t_c \approx 23$--45\,\textdegree C (below that the plant is in free cooling,
Ch.~\ref{ch:dry}). Falling ambient frees condenser area, which \emph{increases}
subcooling --- self-correcting in the favourable direction \\
Absorb off-design operating variation & \textbf{No} & This is the EEV's function: it
modulates continuously to hold evaporator superheat (Ch.~\ref{ch:eev}), and does so
across the load and ambient range \\
Buffer the mechanical\,/\,free-cooling mode switch & \textbf{No} & In free cooling the
compressor is off and the refrigerant circuit is simply idle --- there is no
redistribution to buffer, only a static inventory \\
Storage for service pump-down & \textbf{Partly} & The one genuine loss. Recovery into
service cylinders is standard practice for hydrocarbon plant and is adopted instead
(\S\ref{receiver:sec:consequences}) \\
\bottomrule
\end{tabularx}
\end{table}

\noindent Only the pump-down function is genuinely given up, and it has a routine
alternative. This conclusion is also consistent with commercial practice: production
R-290 chillers in this capacity class are typically \textbf{critically charged with no
receiver}, precisely because charge minimisation dominates the design of an A3 system.

\section{Consequences of the Omission}
\label{receiver:sec:consequences}

\begin{enumerate}
  \item \textbf{The system is critically charged.} There is no buffer vessel, so the
        charge must be correct rather than merely sufficient. It is established by
        \textbf{weighing at commissioning} against the inventory of
        Chapter~\ref{ch:safety}, and confirmed by observing the design subcooling at
        the condenser outlet --- \textbf{5\,K subcooling is now a commissioning
        acceptance criterion}, not merely a design assumption.
  \item \textbf{Subcooling is delivered by the condenser alone}, which is what the
        cycle model and the EEV chapter already assume. The architectural
        inconsistency between the former receiver chapter and
        Chapter~\ref{ch:eev} is resolved by removing the receiver, not by weakening
        the assumption.
  \item \textbf{Service recovery uses cylinders}, not pump-down to a vessel ---
        standard for hydrocarbon plant, and consistent with the charge-minimisation
        objective (\S\ref{safe:sec:minimisation}).
  \item \textbf{Fewer components, fewer leak paths.} For an A3 refrigerant every
        joint is a potential release; deleting a vessel with two connections and a
        sight glass is a safety gain in its own right, not only a cost saving.
\end{enumerate}

\section{If a Receiver Were Nonetheless Required}
\label{receiver:sec:ifrequired}

Should a later stage of the design reintroduce a need for one --- for example if a
real layout produced a much longer liquid line, or if commissioning found the
critical charge unacceptably sensitive --- it \textbf{must not} be a through-flow
vessel. The correct arrangement is a \textbf{surge (bypass) receiver}, teed off the
liquid line so that only surplus charge enters it while the main liquid flow passes
by and retains its subcooling. This preserves the COP at the cost of a more complex
arrangement and some added charge, and would need to be re-evaluated against
Chapter~\ref{ch:safety}'s inventory.

\section{Limitations and Open Items}
\label{receiver:sec:limitations}

\begin{enumerate}
  \item \textbf{Critical-charge tolerance has not been quantified.} How sensitive the
        plant's subcooling and superheat are to a $\pm$5\,\% charge error across the
        ambient range has not been modelled, and a receiver-less system is by
        definition less forgiving. This should be checked before commissioning
        procedures are finalised (subtask~2).
  \item \textbf{Condenser liquid holdup at low ambient is not modelled.} At the
        coldest mechanical-mode condition ($t_c \approx 23$\,\textdegree C) more
        liquid sits in the condenser. The argument above is that this is
        self-correcting (it raises subcooling), but the flooded fraction and its
        effect on active condensing area have not been computed.
  \item \textbf{No head-pressure control strategy is specified.} With no receiver,
        low-ambient head-pressure control (if needed) must be achieved by dry-cooler
        fan-speed control rather than by flooding a receiver --- consistent with the
        variable-speed fans already selected (Ch.~\ref{ch:dry}), but not yet designed
        as a control loop.
\end{enumerate}

\section{References}

\begin{enumerate}
  \item Project \#3 brief, IRCC 2026: subtask~1d, ``Oil separator and liquid
        receiver, \emph{if required by the chosen architecture}.''
  \item EN 378, \textit{Refrigerating systems and heat pumps --- Safety and
        environmental requirements} --- A3 charge-minimisation basis.
  \item Bitzer, \textit{Liquid Receivers --- P Series, for Hydrocarbon
        Applications}, Product Data Sheet DP-341-1 --- the withdrawn F252HP
        selection's source data.
\end{enumerate}

% ══════════════════════════════════════════════════════════════════════════════
\chapter{System Performance: Full-Load COP, IPLV, and PUE}
\label{ch:performance}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Standardized Rating-Point Metrics}

% ── §12.1 ─────────────────────────────────────────────────────────────────────
\section{Scope and Method}
\label{perf:sec:scope}

This chapter reports the three standardized efficiency metrics the project brief
requires (subtask~1f): the \textbf{full-load COP}, the \textbf{Integrated Part Load
Value (IPLV.IP)}, and the \textbf{design-day facility PUE} --- followed by the
weather-driven \textbf{seasonal performance} across the real Champaign TMY3 year.

\subsection{The Design Basis Behind These Numbers}
\label{perf:sec:revision}

Three choices set every metric in this chapter, and each was made \emph{because} of the
efficiency targets rather than independently of them. They are stated here up front
because the reported COP and IPLV are meaningless without them:

\begin{itemize}
  \item \textbf{A 10\,K air-to-refrigerant condensing approach}, giving
        $t_c = 45$\,\textdegree C at the 35\,\textdegree C design ambient. This is
        \emph{not} one approach but three stacked in series --- 3\,K across the dry
        cooler, a 4\,K glycol rise, 3\,K across the condenser --- an unavoidable
        consequence of the intermediate glycol loop
        (Chapter~\ref{ch:cyclerep}, Fig.~\ref{fig:cascade}). Each kelvin is bought with
        heat-transfer area, and $t_c$ is the single most powerful lever on the full-load
        COP (\S\ref{perf:sec:sensitivity}). It is why the dry cooler is as large as it is.
  \item \textbf{A 5\,K evaporator approach}, giving $t_o = 10$\,\textdegree C at the
        15\,\textdegree C design LCHW. Bought with evaporator plates.
  \item \textbf{VFDs on both compressors.} At full load the two-unit bank over-delivers
        at the evaporator-dictated $t_o$ ($\approx$201\,kW available at
        $t_o=10$/$t_c=45$\,\textdegree C), so the drive trims speed to $\approx$75\,\% and
        delivers exactly 150\,kW \emph{there}, instead of letting $t_o$ float down --- and
        colder $t_o$ costs COP. Below the fixed-speed turndown floor the drive modulates
        capacity rather than hot-gas bypassing, which is what makes the 25\,\% IPLV point
        and the 30\,kW minimum load affordable (\S\ref{perf:sec:iplv}). COP is taken as
        speed-invariant (capacity and power both scale $\approx$linearly with speed for a
        reciprocating compressor), a neutral-to-conservative standard simplification.
\end{itemize}

\noindent The hardware these choices demand --- the dry cooler frame, the plate counts,
the glycol flow --- is quantified in \S\ref{perf:sec:hardware}. All compressor
performance is drawn from the same Bitzer 4FEP-35Z AHRI-540 map used throughout the
report (Chapter~\ref{ch:comp}); the VFD operating model is
\texttt{compressor.solve\_with\_vfd()}, and the metrics are implemented in
\texttt{performance.py}.

% ── §12.2 ─────────────────────────────────────────────────────────────────────
\section{Full-Load COP}
\label{perf:sec:fullload}

The project brief requires the full-load COP at the strict AHRI 550/590-2023 rating
condition (6.7\,\textdegree C leaving chilled water, 35\,\textdegree C condenser
entering air) \emph{and}, for this study, at the project's own design point
(15\,\textdegree C leaving chilled water, per the ASHRAE~TC~9.9 W17 data-center
envelope). Both share the same 35\,\textdegree C entering air --- hence the same
$t_c = 45$\,\textdegree C via the 10\,K approach --- and differ only in
chilled-water temperature, which sets $t_o$ via the 5\,K evaporator approach.

\input{tables/performance/full_load_cop.tex}

\begin{figure}[h!]
\centering
\includegraphics[width=0.72\linewidth]{figures/performance/design_point/full_load_cop.pdf}
\caption{Full-load COP at the AHRI rating point and the project design point, against
the 3.5 target.}
\end{figure}

\textbf{Result: both points meet the 3.5 target.} At the AHRI rating condition the
full-load COP is \textbf{3.53} ($\geq3.5$, met with a $\approx$1\,\% margin);
at the warmer project design point it is \textbf{4.67}. The two-unit bank's full-speed
capacity at the AHRI condition is 150.9\,kW, so the 150\,kW duty is also still met
there. The margin at the strict AHRI point is thin and rests on the design approaches
being achieved in the final vendor selections (\S\ref{perf:sec:hardware}); the project
design point carries a comfortable margin.

\subsection{Condensing-Temperature Sensitivity: How Much the 10\,K Approach Is Worth}
\label{perf:sec:sensitivity}

The condensing temperature dominates the full-load result, and Figure~\ref{fig:cop_sens}
is the justification for every dollar spent on the dry cooler. Sweeping $t_c$ at the AHRI
chilled-water condition, with everything else at its design value, the COP falls at
\textbf{$\approx$0.09 per kelvin} of condensing temperature. Relaxing the approach from
10\,K to a conventional air-cooled 17\,K ($t_c = 52$\,\textdegree C) would cost
\textbf{21.7\,\%} of the full-load COP and drop the design to 2.90 --- far below target.

\begin{quote}
\textbf{Read the margin off this curve.} The design sits at $t_c = 45$\,\textdegree C and
COP 3.529 against a 3.5 target. At 0.09\,COP/K, that is \textbf{about 0.3\,K of
headroom}: a condensing temperature of $\approx$45.3\,\textdegree C fails the standard.
The full-load target is not comfortably met --- it is met, and the whole margin lives in
the dry cooler's 3\,K approach and the condenser's $U$. This is why those two vendor
confirmations are the first priority in Chapter~\ref{ch:improve}.
\end{quote}

\begin{figure}[h!]
\centering
\includegraphics[width=0.80\linewidth]{figures/performance/design_point/cop_tc_sensitivity.pdf}
\caption{Full-load COP at the AHRI 6.7\,\textdegree C LCHW condition versus condensing
temperature, at the design's own 5\,K evaporator approach --- so the curve passes through
the reported 3.53 at the $t_c=45$\,\textdegree C design point rather than describing a
hypothetical machine.}
\label{fig:cop_sens}
\end{figure}

% ── §12.3 ─────────────────────────────────────────────────────────────────────
\section{Integrated Part Load Value (IPLV.IP)}
\label{perf:sec:iplv}

IPLV.IP is the AHRI 550/590-2023~\S5.2 weighted part-load COP,
$0.01A + 0.42B + 0.45C + 0.12D$, evaluated at 100/75/50/25\,\% load with each point at
its own reduced condenser-entering-air temperature (35/26.7/18.3/12.8\,\textdegree C).
Each air temperature is mapped to a condensing temperature via the 10\,K
approach, and the compressor bank is staged (Chapter~\ref{ch:comp}) to deliver the
reduced load, with the VFD modulating capacity below the fixed-speed turndown floor.

\input{tables/performance/iplv.tex}

\begin{figure}[h!]
\centering
\includegraphics[width=0.85\linewidth]{figures/performance/design_point/iplv_points.pdf}
\caption{IPLV.IP part-load points. Point~D (25\,\% load) runs on VFD speed modulation
below the fixed-speed turndown floor.}
\end{figure}

\textbf{Result: IPLV.IP $= 5.23$, above the $\geq5.0$ target} --- and with a 4.6\,\%
margin, far more comfortable than the full-load result. Two elements of the design basis
carry it:

\begin{itemize}
  \item \textbf{The 10\,K condensing approach} lowers $t_c$ at every point (Point~C
        condenses at just 28.3\,\textdegree C), lifting the two heavily weighted mid-load
        points that dominate the weighting: B reaches COP 6.18 (weight 0.42) and C
        reaches 4.62 (weight 0.45). Together those two points are 87\,\% of the metric.
  \item \textbf{VFD capacity modulation at Point~D.} Rather than running at the
        fixed-speed floor and throwing away the excess as recirculated hot gas --- which
        would collapse this point to COP 2.55 --- the drive slows the compressor so power
        scales down with the delivered duty, holding COP at the floor operating point's
        map value of 4.35. This is deliberately \emph{conservative}: in reality reduced
        speed lets the evaporating temperature float upward (the evaporator is
        4$\times$ oversized at 25\,\% load), which would raise the point further.
\end{itemize}

The drive is also what covers the project's \textbf{30\,kW minimum IT load} without
bypass --- a point a fixed-speed selection of this compressor physically cannot reach,
since its floor sits at $\approx$32\,\% of design duty
(Chapter~\ref{ch:comp}, \S\ref{comp:sec:floor}). The same hardware therefore answers
three separate requirements: the full-load oversize trim, the 25\,\% IPLV point, and the
5:1 turndown.

% ── §12.4 ─────────────────────────────────────────────────────────────────────
\section{Design-Day PUE}
\label{perf:sec:pue}

Facility PUE is (IT load $+$ other facility loads)$/$IT load on a design-day basis, with
the IT load taken as numerically equal to the 150\,kW design cooling duty (the project's
near-constant-load assumption). ``Other facility loads'' are the mechanical-mode
electrical loads at the 35\,\textdegree C / full-load design point.

\input{tables/performance/design_day_pue.tex}

\begin{figure}[h!]
\centering
\includegraphics[width=\linewidth]{figures/performance/design_point/pue_breakdown.pdf}
\caption{Design-day facility power breakdown. The compressor bank dominates at
75\,\% of the non-IT load.}
\label{fig:pue_breakdown}
\end{figure}

The design-day PUE is \textbf{1.291}, dominated by the compressor bank at 32.1\,kW of the
43.7\,kW of non-IT load --- \textbf{74\,\% of everything the plant draws beyond the IT
itself}. That single fact frames the whole design: the compressor is the only load worth
attacking, which is precisely why the condensing approach was driven down to 10\,K at the
cost of a very large dry cooler.

The remaining loads are the price of the architecture rather than of the compressor. Fan
power is \textbf{7.9\,kW} --- not the 10.6\,kW rated value: the coil is sized for
196.5\,kW but the plant rejects only $\approx$182\,kW at the design day, so the
variable-speed fans run at 90.7\,\% of design air flow and the cube law gives
$10.6 \times 0.907^3 = 7.9$\,kW (\S\ref{dry:sec:fanpower_open}). This is the same
off-design fan solve the annual simulation uses, so the design-day PUE is consistent with
the monthly and seasonal numbers below. The glycol pump draws 2.57\,kW because the tight
4\,K glycol range demands high flow, and because the selected dry cooler's 8\,psi
(\S\ref{dry:sec:datasheet}) and the condenser's $\approx$35.9\,kPa both sit on its system
curve. The fan power remains the largest single \textbf{uncertainty} here, since the
10.6\,kW rating it scales from is itself an estimate.

This is the \emph{worst-case} PUE: it occurs only at the hottest design ambient. The
seasonal analysis below shows the annual-average is far more favourable, because most of
the year runs at part load or in free cooling.

\noindent \textbf{Glycol pump --- reconciled, one task remaining.} The glycol loop is now
carried consistently at its true 11.64\,kg/s flow throughout: the condenser's glycol-side
pressure drop is $\approx$35.9\,kPa, and Chapter~\ref{ch:pump}'s system curve is rebuilt
on that value plus the selected dry cooler's 8\,psi, giving a mechanical duty of
41.36\,m$^3$/h @ 14.18\,m. That duty falls \emph{outside} the 2AD frame's envelope, so the
pump frame is now the \textbf{2.5AC} (Chapter~\ref{ch:pump}, \S7.4). The pump's electrical
power (2.57\,kW) is the hydraulic duty $\rho g \dot V H/\eta$ and is unchanged by the frame
choice. The one remaining task is to digitize the 2.5AC vendor curves and fix the exact
trim and VFD speed on that frame.

% ── §12.4b ────────────────────────────────────────────────────────────────────
\subsection{Beyond PUE: TUE and the Losses PUE Cannot See}
\label{perf:sec:tue}

PUE has a well-known blind spot: it stops at the rack. Every watt crossing into the IT
equipment counts as ``useful,'' so the losses \emph{inside} the servers --- power-supply
conversion, on-board voltage regulators, and the servers' own cooling fans --- are
invisible to it. Two facilities with an identical PUE of 1.291 can therefore deliver
materially different compute per watt. Worse, the metric can be gamed in the wrong
direction: moving heat rejection onto the server (bigger on-board fans) \emph{lowers}
PUE while raising total site power.

\textbf{TUE} (Total-power Usage Effectiveness, Patterson et al., 2013) closes the gap by
referencing all facility power to actual \emph{compute} power:

\begin{equation}
\mathrm{TUE} = \mathrm{ITUE} \times \mathrm{PUE},
\qquad
\mathrm{ITUE} = \frac{\text{total IT equipment power}}{\text{compute power}}
\label{eq:tue}
\end{equation}

\noindent where ``compute power'' is what reaches the processors, memory, storage and
network silicon.

\begin{quote}
\textbf{Assumption, stated plainly.} This project models the 150\,kW as a
\emph{black-box IT load} --- there is no server-level power model anywhere in it, and
the project brief specifies none. \textbf{ITUE $= 1.20$ is therefore an assumption, not
a result.} It is a mid-range literature value for modern volume servers ($\approx$94\,\%
PSU efficiency, $\approx$5\,\% on-board fan power, plus VRM and conversion losses). The
band carried throughout is 1.10 (best-in-class 80\,PLUS Titanium supplies, minimal fan
power) to 1.30 (older or fan-heavy hardware).
\end{quote}

\noindent Two consequences follow, and both matter for how much weight the reader should
put on the TUE columns that follow:

\begin{itemize}
  \item \textbf{With ITUE held constant, TUE is simply PUE $\times$ 1.20.} It re-ranks
        nothing in this report and introduces no new physics. Every conclusion drawn
        from PUE --- the free-cooling benefit, the seasonal spread, the compressor's
        dominance of the non-IT load --- is unchanged.
  \item \textbf{Its value is one of honesty about scope.} The design-day TUE of
        \textbf{1.55} (band 1.42--1.68) says that for every watt of real compute, the
        site draws about 1.55\,W --- and that the \emph{cooling plant is responsible for
        only part of that overhead}. Of the 0.55 of overhead, roughly 0.29 is this
        project's mechanical plant and roughly 0.26 is IT-internal losses this project
        does not control and has not designed.
\end{itemize}

\noindent A defensible TUE for this facility would require measured server power data
(compute vs.\ PSU vs.\ fan), which sits outside the project scope. The figure is
reported because the metric was requested and because it correctly frames how much of
the total energy problem the chiller design can actually address --- not because 1.55
is a validated result.

\zonedivider{Part B \quad---\quad Seasonal Weather-Driven Performance}

% ── §12.5 ─────────────────────────────────────────────────────────────────────
\section{Seasonal Performance (Champaign TMY3)}
\label{perf:sec:seasonal}

Before the performance results, Figure~\ref{fig:duration} shows the climate the plant
actually sees: the Champaign TMY3 ambient duration curve against the ASHRAE~90.1
economizer thresholds. It is the origin of every free-cooling hour claimed in this
report, and it independently reproduces the regime hour counts of
Chapter~\ref{ch:dry}, \S\ref{dry:sec:annualregime}.

\begin{figure}[h!]
\centering
\includegraphics[width=\linewidth]{figures/performance/annual/ambient_duration_curve.pdf}
\caption{Champaign TMY3 ambient temperature duration curve with the economizer
thresholds and the dry cooler's 35\,\textdegree C design ambient.}
\label{fig:duration}
\end{figure}

\noindent Two things are worth reading off it. First, the 35\,\textdegree C dry-cooler
design ambient is reached for only a handful of hours a year --- the design-day
condition that sizes the whole plant is genuinely a worst case, not a typical one, which
is exactly why the design-day PUE of 1.291 overstates the annual average. Second, the
curve falls below 4\,\textdegree C for 2{,}542\,h and reaches $-27.4$\,\textdegree C at
its extreme, which is what makes the free-cooling architecture pay in this climate.

The full detailed cycle was re-run at every month's and every season's average outdoor
dry-bulb temperature from the real 8{,}760-hour Champaign TMY3 file (WMO~725315),
automatically selecting among all three ASHRAE~90.1 economizer regimes --- mechanical
above 10\,\textdegree C, integrated/partial free cooling between 4 and 10\,\textdegree C,
and full free cooling at or below 4\,\textdegree C (\texttt{main.py}). The total-system COP
below is $Q_{\mathrm{cool}}/P_{\mathrm{total}}$ (all facility power: compressor, both
pumps, and fans), equivalently $1/(\mathrm{PUE}-1)$. Each period carries both PUE and
TUE (Eq.~\ref{eq:tue}); the TUE columns are PUE $\times$ 1.20 throughout, on the assumed
ITUE of \S\ref{perf:sec:tue}, and are reported for scope honesty rather than as an
independent result.

\input{tables/performance/seasonal_perf_summary.tex}

\subsection{Month-by-Month Detail}
\label{perf:sec:monthly}

Table~\ref{tab:monthly_summary} resolves the seasonal averages into the 12 monthly runs
they are grouped from, which is where the regime transitions are actually visible. Three
months (Dec--Feb) run fully free. \textbf{March and November land inside the
integrated/partial band} at 6.0 and 7.1\,\textdegree C monthly averages: the economizer
carries 124\,kW and 111\,kW of the 150\,kW respectively, leaving the chiller to trim only
26\,kW and 39\,kW. Their compressor power collapses to \textbf{1.8\,kW and 2.9\,kW} ---
against the 10.7 and 11.3\,kW those same months cost when the partial band was folded
into full mechanical operation --- and their PUE falls from 1.12 to \textbf{1.03}, within
a rounding error of a fully free month. The remaining seven months run mechanical, their
compressor power tracking ambient almost linearly (13.7\,kW in October to 23.2\,kW in
July).

\input{tables/performance/monthly/monthly_summary.tex}

\begin{figure}[h!]
\centering
\includegraphics[width=0.90\linewidth]{figures/performance/monthly/monthly_cop_pue.pdf}
\caption{Monthly-average total-system COP (top) with PUE and TUE (bottom). Aqua bars are
free-cooling months (compressor off), blue are mechanical; solid bars are PUE, hatched
bars TUE. The COP panel's scale is set by the free-cooling months, which is the point:
winter operation is an order of magnitude more efficient than summer.}
\label{fig:monthly_cop_pue}
\end{figure}

\begin{figure}[h!]
\centering
\includegraphics[width=0.85\linewidth]{figures/performance/seasonal/seasonal_cop_pue.pdf}
\caption{Seasonal-average total-system COP, PUE and TUE (same encoding as
Fig.~\ref{fig:monthly_cop_pue}).}
\end{figure}

\begin{figure}[h!]
\centering
\includegraphics[width=0.95\linewidth]{figures/performance/annual/annual_cop_load.pdf}
\caption{Delivered cooling load and compressor COP across all 8{,}760 hours; aqua
shading marks free-cooling hours.}
\end{figure}

The seasonal picture is strongly favourable and stands in deliberate contrast to the
worst-case design-day metrics of Part~A. Winter runs entirely in free cooling
(compressor off, PUE 1.01, TUE 1.21, total-system COP near 88), while even the hottest
monthly average (July) holds PUE 1.22 / TUE 1.47, against the worst-case design day's
1.291 / 1.55. Spring and Fall now sit at PUE 1.12 --- markedly better than the
1.14/1.15 they showed before the partial band was modelled --- because each contains one
month that runs integrated rather than mechanical. Across the year the economizer
delivers \textbf{526\,MWh of the 1{,}314\,MWh} of cooling the hall needs
(\textbf{40.1\,\%}) with the compressor off or barely loaded, which is the central
benefit of the glycol-loop free-cooling architecture and the reason the
\emph{annual-average} efficiency beats any single design-point number. The annual run is
\textbf{clean across all 8{,}760 hours} --- no hour asks the selected dry cooler
(\S\ref{dry:sec:datasheet}) for more than 100\,\% fan speed.

Read through the TUE column, the same result carries a blunter message. In winter the
plant's own overhead nearly vanishes (PUE 1.01), yet TUE still sits at 1.21 --- because
the IT-internal losses do not go away when the compressor stops. \textbf{In the best
months, essentially all remaining site overhead is inside the servers, not in this
design.} That is the useful thing TUE says here: the mechanical plant's headroom for
further improvement is largest in summer and close to exhausted in winter, and beyond
that point the lever belongs to IT procurement, not to the chiller.

\begin{quote}
\textbf{Method note --- averaged temperature, not averaged hours.} Each monthly and
seasonal row is one cycle run at that period's \emph{average} dry-bulb, not an
integration of its individual hourly runs. Because COP is non-linear in ambient, these
are representative-condition results and will differ modestly from a true hourly
energy integration --- generally flattering, since averaging hides the hot tail. The
8{,}760-hour simulation that would support the exact integration already exists (it
produces Fig.~\ref{fig:duration} and the regime hour counts); converting the tables to
hourly-integrated annual energy is a contained change and is listed as an open item.
\end{quote}

% ── §12.6 ─────────────────────────────────────────────────────────────────────
\section{Compliance Summary}
\label{perf:sec:openitems}

\begin{table}[h!]
\caption{Efficiency-metric compliance against the project targets.}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Metric} & \textbf{Target} & \textbf{Design} & \textbf{Status} \\
\midrule
Full-load COP (AHRI 6.7\,\textdegree C LCHW) & $\geq 3.5$ & \textbf{3.53} & \textbf{Met} \\
Full-load COP (project 15\,\textdegree C LCHW) & (reported) & \textbf{4.67} & --- \\
IPLV.IP & $\geq 5.0$ & \textbf{5.23} & \textbf{Met} \\
Economizer activation & $\leq 10$\,\textdegree C OAT & 10\,\textdegree C, 50\,\% of load carried & \textbf{Met} (\S\ref{econ:sec:partialmodel}) \\
Economizer full free cooling & $\leq 4$\,\textdegree C OAT & 4\,\textdegree C, 100\,\% load & \textbf{Met} (Ch.~\ref{ch:dry}) \\
Design-day PUE & (report) & \textbf{1.291} & --- \\
\bottomrule
\end{tabularx}
\end{table}

\begin{figure}[h!]
\centering
\includegraphics[width=\linewidth]{figures/performance/design_point/compliance.pdf}
\caption{The design against the two mandatory efficiency targets, with the design-day
PUE it achieves. The COP margin is thin; the IPLV margin is comfortable.}
\label{fig:compliance}
\end{figure}

All required efficiency metrics are met. The honest caveat is that \textbf{the AHRI
full-load COP margin is thin --- 0.8\,\%} --- and it rests on the 10\,K condensing
approach surviving vendor confirmation of the plate $U$-values and the dry cooler's
rated duty (Chapter~\ref{ch:improve}, \S\ref{imp:sec:vendor}). IPLV.IP carries a
healthier 4.6\,\% margin, and its Point-D value is deliberately conservative
(\S\ref{perf:sec:iplv}), so the part-load result is the more robust of the two.

% ── §12.7 ─────────────────────────────────────────────────────────────────────
\section{The Hardware These Targets Demand}
\label{perf:sec:hardware}

The efficiency targets are bought with heat-transfer area and drives. This section makes
that cost explicit, because it is the dominant capital consequence of the whole design.

\subsection{Overall Heat-Transfer Coefficients: the Double-Wall Derate}
\label{perf:sec:uvalues}

The design's approaches require $UA = 19.7$\,kW/K on the evaporator and 20.2\,kW/K on
the condenser. That $UA$ must be bought as \emph{area} (plates) or as \emph{coefficient}
($U$), so the $U$ adopted decides whether the exchangers fit their frame --- which makes
the following correction load-bearing rather than a detail.

\begin{quote}
\textbf{The published $U$ bands do not apply to this hardware.} The bands cited in the
component chapters (\S2.2.1: 2{,}500--4{,}500 for a water/propane BPHE; \S3.2.4:
2{,}000--3{,}500 for refrigerant/glycol) are published for \textbf{generic, single-wall}
plate exchangers. This design uses \textbf{double-wall} plates throughout, adopted for A3
leak safety (\S2.4.1, \S3.4.1) --- and a double wall interposes a second plate plus an
interstitial contact resistance directly in the heat-transfer path. The correct $U$ is
therefore \emph{lower} than the published band, not somewhere within it. It is an easy
error to make in the opposite direction.
\end{quote}

\noindent A resistance-network check anchors the single-wall starting point: for the
evaporator, $1/U = 1/h_{w} + t/k + 1/h_{r}$ with a water film $h_{w}\approx6{,}000$, a
0.4\,mm stainless wall, and a propane boiling film
$h_{r}\approx7{,}000$\,W\,m$^{-2}$K$^{-1}$ returns $U\approx2{,}990$ --- essentially the
3{,}000 the band would suggest. Published double-wall derates fall in the 10--30\,\%
range; a mid-range \textbf{20\,\% derate} is adopted, giving:

\begin{table}[h!]
\caption{Overall heat-transfer coefficient assumptions, derated for double-wall
construction.}
\label{tab:revision_u}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Exchanger} & \textbf{Published single-wall band} & \textbf{Adopted (DW)} & \textbf{Basis} \\
\midrule
Evaporator (water\,/\,R-290) & 2{,}500--4{,}500 & \textbf{2{,}400} &
Resistance-network single-wall value ($\approx$2{,}990), $\times$0.80 double-wall derate \\
Condenser (R-290\,/\,30\,\% PG) & 2{,}000--3{,}500 & \textbf{2{,}000} &
\S3.2.4's single-wall value, $\times$0.80 double-wall derate \\
\bottomrule
\end{tabularx}
\end{table}

\noindent Both adopted values sit \emph{below} their published band. The 20\,\% derate is
itself an estimate from a 10--30\,\% literature range and is the first vendor
confirmation to close (\S\ref{imp:sec:vendor}): Kelvion should be asked for the DW derate
\emph{relative to the equivalent single-wall plate}.

\subsubsection*{Vendor plate geometry}

The plate counts rest on confirmed \textbf{Kelvion HP\,DW\,500H} geometry: a
heat-transfer area of \textbf{195\,$\times$\,600\,mm $=$ 0.117\,m$^2$ per plate} in a
frame accepting up to \textbf{120 plates}. This matters more than it might appear --- the
real plate is 76\,\% larger than the $A\times B$ estimate used before vendor data was
available (\S2.6.1, \S3.6.1), and that margin is exactly what lets both exchangers absorb
the tight approaches \emph{and} the double-wall derate inside a standard frame
(\S\ref{perf:sec:hardware}).

\noindent \textbf{These remain assumptions, not vendor results.} $U$ is an
\emph{outcome} of real plate geometry, channel velocity, and the specific
double-wall construction, not a free parameter, and the 20\,\% derate is an
estimate spanning a 10--30\,\% literature range rather than a datasheet figure.
Both coefficients must be confirmed in \textbf{Kelvion Select PHE} before
procurement --- the decisive question being the \emph{double-wall derate relative
to the equivalent single-wall plate}. The same selection run should also report the
resulting channel pressure drops, which feed pump sizing (Chapters~\ref{ch:pump},
\ref{ch:chwpump}). The sensitivity is documented in \S\ref{perf:sec:hardware}: $U$
can fall to $\approx$1{,}700\,W\,m$^{-2}$K$^{-1}$ on either exchanger --- a further
$\approx$30\,\% below the values adopted here --- before the 120-plate frame binds.

\subsection{Component by Component}

\begin{table}[h!]
\caption{The hardware the design basis demands. Plate exchangers are sized by LMTD at
the double-wall-corrected $U$ values of Table~\ref{tab:revision_u} against the confirmed
Kelvion HP\,DW\,500H plate (0.117\,m$^2$, 120-plate frame); the dry cooler via the
$\varepsilon$-NTU model of Chapter~\ref{ch:dry}. Plate counts include the report's
standard 20\,\% margin.}
\label{tab:revision_hardware}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Component} & \textbf{As designed} & \textbf{Consequence} \\
\midrule
Evaporator BPHE & LMTD 7.6\,K, $UA$ 19.7\,kW/K, $U$ 2{,}400 (DW), 8.21\,m$^2$,
$\approx$\textbf{84 plates} & \textbf{Fits the HP\,DW\,500H frame} with
$\approx$36 plates spare, despite the 5\,K approach \emph{and} the double-wall
derate \\
Condenser BPHE & LMTD 9.0\,K, $UA$ 20.2\,kW/K, $U$ 2{,}000 (DW), 10.12\,m$^2$,
$\approx$\textbf{104 plates} & \textbf{Fits the frame} with $\approx$16 plates
spare \\
Dry cooler & \textbf{Kelvion ULF-PA106K4V-091F095}, 1{,}949\,m$^2$, $UA \approx
73.7$\,kW/K, 60\,dB(A), 10\,\% fan headroom & \textbf{The dominant capital item of the
whole plant.} The 3\,K approach is what makes it this large
(\S\ref{dry:sec:capacity_trap}); the fan headroom is what keeps all 8{,}760 hours off
the fan ceiling \\
Glycol loop & 11.64\,kg/s at a 4\,K range, condenser $\Delta P \approx$35.9\,kPa, dry
cooler 8\,psi & The tight 4\,K range demands high flow, so pump electrical power is
2.57\,kW. Ch.~\ref{ch:pump}'s system curve is rebuilt on these values; the duty falls
outside the 2AD envelope, so the frame is now the \textbf{2.5AC} (exact 2.5AC trim/speed
still to fix) \\
Compressors & 2 $\times$ 4FEP-35Z with VFDs & Standard drive addition; delivers the
5:1 turndown to the 30\,kW minimum load without hot-gas bypass \\
\bottomrule
\end{tabularx}
\end{table}

\noindent \textbf{Both plate exchangers remain within the selected Kelvion HP\,DW\,500H
frame}, with 36 and 16 plates of headroom respectively, so the capital impact
concentrates almost entirely in the dry cooler and the glycol pump.

That the plate exchangers fit so comfortably is a direct consequence of the confirmed
vendor plate being 76\,\% larger than the $A\times B$ placeholder used before it was
available --- enough to absorb both the tight approaches and the double-wall derate. The
corresponding
\textbf{sensitivity margin is wide}: $U$ would have to fall to
$\approx$1{,}685 (evaporator) or $\approx$1{,}729\,W\,m$^{-2}$K$^{-1}$ (condenser)
--- roughly 30\,\% below the already double-wall-derated values adopted here, and
below the floor of even the single-wall published bands --- before the 120-plate
frame becomes binding. The plate-exchanger sizing is therefore robust to a
substantially worse-than-expected vendor answer, which is the opposite of the
knife-edge the earlier optimistic-$U$ treatment implied.


% ══════════════════════════════════════════════════════════════════════════════
\chapter{Cycle Representation: p-h Chart and Temperature Cascade}
\label{ch:cyclerep}
% ══════════════════════════════════════════════════════════════════════════════

\section{Pressure-Enthalpy Chart of the Designed Cycle}
\label{cyc:sec:ph}

Figure~\ref{fig:phchart} is the project's p-h chart deliverable (subtask~1h): the
designed cycle plotted on the R-290 saturation dome at the \textbf{project design
point} --- 150\,kW at the 35\,\textdegree C design ambient. Every state point is
evaluated from the same Bitzer AHRI-540 map and CoolProp properties the rest of the
report uses (\texttt{cycle\_figures.py}), so the chart cannot drift from the model.

\begin{figure}[h!]
\centering
\includegraphics[width=0.95\linewidth]{figures/cycle_diagram/ph_chart.pdf}
\caption{R-290 p-h chart of the designed cycle at the 150\,kW / 35\,\textdegree C
design point.}
\label{fig:phchart}
\end{figure}

\begin{table}[h!]
\caption{Cycle state points at the design point ($t_o = 10$, $t_c = 45$\,\textdegree C,
8\,K superheat, 5\,K subcooling).}
\label{tab:cycle_states}
\begin{tabularx}{\linewidth}{lLLLL}
\toprule
\textbf{State} & \textbf{Description} & \textbf{$T$ [\textdegree C]} & \textbf{$p$ [bar]} & \textbf{$h$ [kJ/kg]} \\
\midrule
1 & Compressor suction (evaporator out, 8\,K superheat) & 18.0 & 6.37 & 600.4 \\
2 & Compressor discharge & 64.8 & 15.34 & 663.2 \\
3 & Condenser out (subcooled liquid, 5\,K) & 40.0 & 15.34 & 307.1 \\
4 & EEV out / evaporator in (isenthalpic, $x=0.227$) & 10.0 & 6.37 & 307.1 \\
\bottomrule
\end{tabularx}
\end{table}

\subsection{Why the Low Condensing Temperature Pays Twice}
\label{cyc:sec:paystwice}

The chart is also the clearest place to see \emph{why} this design spends so much dry
cooler on holding $t_c$ down to 45\,\textdegree C. The COP is the ratio of the horizontal
4\,$\to$\,1 leg (refrigerating effect) to the 1\,$\to$\,2 leg (compressor work), and
raising $t_c$ damages \emph{both}. Re-solving the same cycle --- same compressor, same
$t_o$, same superheat and subcooling --- with the condensing approach relaxed to a
conventional air-cooled 17\,K ($t_c = 52$\,\textdegree C):

\begin{table}[h!]
\caption{The same cycle at two condensing temperatures. Only $t_c$ changes; the loss is
compounded, not linear.}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
& \textbf{$t_c=52$\,\textdegree C (17\,K approach)} & \textbf{$t_c=45$\,\textdegree C (this design)} & \textbf{Change} \\
\midrule
Compressor work $h_2-h_1$        & 72.4\,kJ/kg  & 62.8\,kJ/kg  & $-13$\,\% (smaller lift) \\
Refrigerating effect $h_1-h_4$   & 272.8\,kJ/kg & 293.3\,kJ/kg & $+8$\,\% (less flash gas) \\
Flash gas at EEV outlet $x_4$     & 0.284        & 0.227        & $-20$\,\% \\
Pressure ratio                    & 2.81         & 2.41         & $-14$\,\% \\
\midrule
\textbf{COP} $=(h_1-h_4)/(h_2-h_1)$ & \textbf{3.77} & \textbf{4.67} & $\mathbf{+24}$\,\% \\
\bottomrule
\end{tabularx}
\end{table}

\noindent The work reduction is the expected consequence of a smaller lift. The
\emph{second} gain is less obvious and is visible only on the chart: lowering $t_c$ moves
state~3 left (the liquid leaves the condenser at 40 rather than 47\,\textdegree C), and
because expansion is isenthalpic, state~4 moves left with it. Less refrigerant flashes to
vapour across the valve (22.7\,\% against 28.4\,\%), so more of it arrives in the
evaporator as liquid actually able to absorb heat.

\begin{quote}
A lower condensing temperature therefore pays \textbf{twice} --- once in compressor work,
once in refrigerating effect --- which is why the 24\,\% COP gain is nearly double the
13\,\% work saving alone. This compounding is the entire economic case for the
1{,}949\,m$^2$ dry cooler.
\end{quote}

\noindent State~2 lies well right of the saturated-vapour line, confirming the
discharge is genuinely superheated (64.8\,\textdegree C against a 45\,\textdegree C
saturation temperature) --- the desuperheating zone the condenser's three-zone model
accounts for (\S\ref{cyc:sec:hx}).

\noindent Free cooling is not plotted: the compressor is off in that mode and the
economizer carries the load on the waterside, so no refrigerant cycle exists to draw.

\section{Temperature Cascade}
\label{cyc:sec:cascade}

Figure~\ref{fig:cascade} shows why the condensing temperature --- and therefore the
full-load COP --- is what it is. It is the single most load-bearing diagram in the
report.

\begin{figure}[h!]
\centering
\includegraphics[width=\linewidth]{figures/cycle_diagram/temperature_cascade.pdf}
\caption{Temperature cascade from ambient air to chilled water at the design point. The
condensing temperature is set by three approaches stacked in series.}
\label{fig:cascade}
\end{figure}

\noindent The intermediate glycol loop --- the architecture the project brief
prescribes --- places \textbf{three approaches in series} between ambient air and the
condensing refrigerant: the dry cooler's approach, the glycol temperature rise, and
the condenser's own approach. A direct air-cooled condenser would pay only one. This
is the structural reason the full-load COP is harder to reach here than the ASHRAE
90.1 \emph{air-cooled chiller} table (from which the $\geq$3.5 target is drawn)
implicitly assumes, and it is the cost side of the trade that buys the free-cooling
economizer and the winter PUE of 1.01.

Each of the three is therefore driven as tight as the hardware allows: \textbf{3\,K} at
the dry cooler, a \textbf{4\,K} glycol rise, \textbf{3\,K} at the condenser. Their sum is
the 10\,K air-to-refrigerant approach that fixes $t_c = 45$\,\textdegree C. On the cold
side the evaporator approach is held to \textbf{5\,K}, lifting $t_o$ to
10\,\textdegree C. The lift is squeezed from both ends, and \S\ref{cyc:sec:paystwice}
shows what each kelvin is worth.

\begin{quote}
None of these three is generous, and that is the point: at 0.09\,COP/K
(\S\ref{perf:sec:sensitivity}) and only $\approx$0.3\,K of margin to the target,
\textbf{there is no slack anywhere in this cascade}. Any one of them slipping by half a
kelvin --- a fouled coil, an optimistic plate $U$, a warmer glycol loop --- puts the
full-load COP below 3.5.
\end{quote}

\section{Heat-Exchanger Temperature Profiles}
\label{cyc:sec:hx}

Figure~\ref{fig:hxprofiles} plots temperature against duty through both refrigerant-side
exchangers at the design point --- the picture behind the LMTD sizing of
Chapters~\ref{ch:evap} and~\ref{ch:cond}, and where each exchanger actually pinches.

\begin{figure}[h!]
\centering
\includegraphics[width=\linewidth]{figures/cycle_diagram/hx_profiles.pdf}
\caption{Counter-flow temperature profiles at the design point: condenser
(three-zone) and evaporator (two-zone).}
\label{fig:hxprofiles}
\end{figure}

\noindent The \textbf{condenser} shows the three zones its model decomposes: a steep
desuperheating leg (64.8\,$\to$\,45\,\textdegree C) over the first $\approx$13\,\% of
duty, the dominant isothermal condensing plateau at 45\,\textdegree C, and a short
subcooling tail to 40\,\textdegree C. Its tightest point is the \textbf{cold end}, where
the 40\,\textdegree C subcooled liquid leaves against 38\,\textdegree C entering glycol
--- a 2\,K pinch. This is precisely the constraint that forces the dry cooler's 3\,K
approach (\S\ref{dry:sec:capacity_trap}): warmer glycol would close this gap to zero and
the exchanger would stop working, regardless of how much area it had.

The \textbf{evaporator} boils isothermally at 10\,\textdegree C over $\approx$95\,\% of
its duty, then superheats to 18\,\textdegree C in a short tail. Its approach is set at
the cold end, where the 15\,\textdegree C leaving chilled water meets the
10\,\textdegree C evaporating refrigerant --- the 5\,K approach, bought with the plate
count of \S\ref{perf:sec:hardware}.


% ══════════════════════════════════════════════════════════════════════════════
\chapter{Refrigerant Charge Analysis and Safety Measures}
\label{ch:safety}
% ══════════════════════════════════════════════════════════════════════════════

\zonedivider{Part A \quad---\quad Charge Inventory}

\section{Why This Chapter Is a Condition, Not an Addendum}
\label{safe:sec:why}

The project brief admits a refrigerant of safety class A3 \emph{only}
``\textbf{with charge analysis}'' (subtask~1a). R-290 is A3, so this chapter is a
\textbf{condition on the working-fluid selection itself}
(Chapter~\ref{ch:refrigerant}) rather than an optional extra: without it, the R-290
choice is not substantiated. It also carries subtask~1i (safety measures), which
the per-component chapters have until now addressed only piecemeal.

\section{Charge Inventory}
\label{safe:sec:inventory}

The inventory below is built component by component from the same geometry and
CoolProp properties the rest of the model uses (\texttt{charge\_analysis.py}), at
the design point. It is reported as a \textbf{range}, not a point value:
refrigerant redistributes with operating mode, and the void fractions in the two
two-phase exchangers are genuinely uncertain. Safety systems are sized on the
\emph{upper} bound.

\input{tables/safety/charge_inventory.tex}

\begin{figure}[h!]
\centering
\includegraphics[width=\linewidth]{figures/safety/charge_inventory.pdf}
\caption{R-290 charge inventory at the design point (4\,m liquid line, no receiver).
Whiskers show the bounds from two-phase void fraction and oil-dissolved refrigerant.}
\label{fig:charge_inv}
\end{figure}

\subsection{What Dominates the Inventory}
\label{safe:sec:higher}

The total comes to \textbf{5.5--8.7\,kg}, and it is worth naming which items carry it,
because the answer has been \emph{engineered} rather than merely observed. In an early
layout the liquid line dominated the whole inventory --- it is the only line holding dense
subcooled liquid, and at a loose 15\,m it alone would be 6.3\,kg, half the system. So the
plant is deliberately laid out to make that line short: co-locating the condenser and
evaporator holds the liquid line to \textbf{4\,m and 1.69\,kg} (\S\ref{safe:sec:linelength}).

With that done, no single item dominates any more. The largest is now the
\textbf{condenser two-phase holdup (1.7--2.9\,kg)}, followed by the liquid line
(1.69\,kg) and the \emph{oil separator}'s 40\,L of discharge vapour (1.37\,kg). The
suction and discharge lines, being low-density vapour, together hold only
\textbf{0.3\,kg} despite their length --- which is exactly why the layout effort is spent
on the liquid line and not on them.

\noindent Had a \textbf{liquid receiver} been fitted, the inventory would read
\textbf{8.4--14.8\,kg} --- and because the rest of the plant is now so lean, that receiver
would be a \emph{third to a half} of the whole charge
(\S\ref{receiver:sec:charge_cost}), making every EN~378 obligation in Part~B
correspondingly heavier. Omitting it is the single largest charge-reduction decision in
the design; minimizing the liquid line is the second.

\subsection{The Liquid Line: the Lever, and Where It Bottoms Out}
\label{safe:sec:linelength}

The liquid line is the one line whose length matters to charge, at
\textbf{0.42\,kg/m} of dense subcooled liquid --- roughly 25 times the suction line's
contribution per metre. The project brief scopes piping to diameters only
(\S\ref{piping:sec:scope}), so its length is a layout choice, and this design spends that
choice: the condenser and evaporator are placed adjacent so the run is \textbf{4\,m},
which is about the practical floor once isolation valves, bend radii and service
clearance are allowed for. The charge scales almost linearly with it:

\begin{table}[h!]
\caption{System charge vs.\ liquid-line length (suction/discharge held at the adopted
4\,/\,5\,m). The 4\,m row is the design; longer rows show what a looser layout would cost.}
\label{tab:charge_sensitivity}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Liquid-line length} & \textbf{Total charge} & \textbf{vs.\ the 4\,m design} \\
\midrule
3\,m  & 5.0--8.2\,kg   & $-8$\,\% \\
\textbf{4\,m (adopted)} & \textbf{5.5--8.7\,kg} & baseline \\
5\,m  & 5.9--9.1\,kg   & $+8$\,\% \\
10\,m & 8.0--11.2\,kg  & $+46$\,\% \\
15\,m & 10.1--13.3\,kg & $+84$\,\% \\
\bottomrule
\end{tabularx}
\end{table}

\noindent The message is the same one, now acted on: for an A3 refrigerant, \textbf{every
metre of liquid line is charge}, and charge is what drives the EN~378 obligations of
Part~B. A careless 15\,m run would have put this plant at 13\,kg; the 4\,m layout keeps it
under 9\,kg. The plant-room drawing must therefore \textbf{hold the condenser, evaporator
and compressor pack tightly together}, and any layout change that lengthens the liquid
line has to be treated as a safety regression, not a convenience.

\zonedivider{Part B \quad---\quad EN 378 Safety Assessment}

\section{Flammability Assessment}
\label{safe:sec:en378}

\input{tables/safety/en378_assessment.tex}

\begin{figure}[h!]
\centering
\includegraphics[width=\linewidth]{figures/safety/charge_concentration.pdf}
\caption{Room concentration following a full release of the upper-bound charge, vs.\
room volume, against the EN~378 thresholds.}
\label{fig:charge_conc}
\end{figure}

The assessment is decisive and is worth stating plainly. Diluting a full
8.7\,kg release below R-290's practical limit by room volume alone would require a
\textbf{1{,}084\,m$^3$} plant room; even reaching the bare LFL needs
\textbf{229\,m$^3$}. A realistically sized machinery room for a 150\,kW chiller
($\approx$90\,m$^3$) would reach $\approx$97\,g/m$^3$ --- \textbf{2.5$\times$ the
LFL}. \textbf{Room volume is therefore not a viable safety strategy}, and the
installation cannot rely on dilution.

This conclusion is robust to every charge decision taken in the report: even the
charge-minimized 5.5\,kg lower bound would need a 145\,m$^3$ room to reach the bare LFL,
and a 688\,m$^3$ room to reach the practical limit. \textbf{No plausible plant room
dilutes this charge to safety.} The charge-reduction measures --- omitting the receiver
(Chapter~\ref{ch:receiver}) and the 4\,m liquid line (\S\ref{safe:sec:linelength}) --- cut
every number in Part~B, ventilation from 303 to \textbf{213\,m$^3$/h}, but they do not,
and could not, change the conclusion.

Compliance instead rests on treating the plant room as a \textbf{dedicated
refrigerating machinery room} under EN~378, whose provisions decouple the permitted
charge from room volume:

\begin{itemize}
  \item \textbf{Refrigerant detection} at or below 20\,\% LFL
        ($\mathbf{7.6\,g/m^3}$), which alarms and starts emergency ventilation
        long before a flammable mixture can form.
  \item \textbf{Emergency mechanical ventilation} of
        $\dot V = 0.014\,m^{2/3} = \mathbf{213\,m^3/h}$ (0.059\,m$^3$/s) per
        EN~378-3 --- a modest fan, and a reminder that \emph{detection plus
        ventilation}, not volume, is what makes A3 installations safe.
  \item \textbf{Ignition-source control} in the machinery room: no open flames, and
        electrical equipment either outside the room or rated for the zone.
\end{itemize}

\section{Charge-Minimisation and A3 Measures Already in the Design}
\label{safe:sec:minimisation}

Several decisions made earlier in this report are, in effect, A3 safety measures.
They are consolidated here (subtask~1i) rather than left scattered:

\begin{table}[h!]
\caption{A3 safety measures already embedded in the design.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Measure} & \textbf{What it does} & \textbf{Where} \\
\midrule
\textbf{Double-wall BPHEs} & Prevents an R-290 leak reaching the chilled water and
hence the occupied data hall --- the single most important barrier in the design,
and the reason the plant room is the \emph{only} space with a refrigerant
inventory & \S\ref{ch:evap}, \S\ref{ch:cond} \\
Glycol loop (not direct DX) & The refrigerant never leaves the plant room; the data
hall sees only water & Ch.~\ref{ch:overview} \\
Semi-hermetic compressor & No external shaft seal --- removes a leak path an
open-drive machine would have & \S9.2 \\
Float-valve oil return (not solenoid) & Avoids an electrical ignition source in the
refrigerant-wetted oil path & \S\ref{oilsep:sec:oilreturn} \\
Relief discharge routed outdoors & A relieving vessel vents flammable gas to a safe
outdoor location, never into the plant room & \S\ref{ch:oilsep} \\
Pressure vessels rated 28--45\,bar & All clear the 19.07\,bar 55\,\textdegree C
standstill pressure with large margin & \S\ref{ch:evap}, \S\ref{ch:oilsep} \\
\midrule
\textbf{No liquid receiver} & Removes 2.97--6.16\,kg (a third to a half of the charge)
and two more joints --- the largest single charge reduction, and it \emph{improves} the
COP rather than costing it & Ch.~\ref{ch:receiver} \\
\textbf{Short (4\,m) liquid line} & Condenser and evaporator co-located so the only
liquid-holding line is 4\,m, not a loose 15\,m --- keeps the system under 9\,kg instead
of over 13\,kg & \S\ref{safe:sec:linelength} \\
\bottomrule
\end{tabularx}
\end{table}

\section{Limitations and Open Items}
\label{safe:sec:limitations}

\begin{enumerate}
  \item \textbf{The inventory is an engineering estimate, not a commissioning
        charge.} Void fractions in the two-phase exchangers are bounded rather than
        modelled, and the 6.4\,kg spread between low and high bounds reflects that
        honestly. The real charge is established by weighing at commissioning ---
        which is itself still an outstanding deliverable (subtask~2).
  \item \textbf{The 15\,m line lengths are assumed}, and the charge scales nearly
        linearly with the liquid line (\S\ref{safe:sec:linelength}). This is the
        dominant uncertainty in the whole chapter and should be closed with a real
        layout before the receiver is procured.
  \item \textbf{The 90\,m$^3$ machinery room is assumed}, not specified: the brief
        gives the data hall footprint (8\,$\times$\,12\,m) but not the plant room.
        The EN~378 conclusion is insensitive to it --- no plausible plant room
        dilutes this charge below the LFL --- but the ventilation design needs the
        real geometry.
  \item \textbf{Ventilation is sized by the EN~378-3 emergency formula only.} A
        full design must also check normal ventilation, the detector count and
        placement (R-290 is heavier than air and pools low), and the airflow path.
  \item \textbf{No formal risk assessment or zone classification} (e.g.\ ATEX) has
        been carried out; the ignition-source control above states intent, not a
        classified drawing.
\end{enumerate}

\section{References}

\begin{enumerate}
  \item EN 378-1, \textit{Refrigerating systems and heat pumps --- Safety and
        environmental requirements. Part 1: Basic requirements, definitions,
        classification and selection criteria} --- LFL, practical limits, charge
        limits by occupancy.
  \item EN 378-3, \textit{Part 3: Installation site and personal protection} ---
        machinery-room requirements, emergency ventilation
        ($\dot V = 0.014\,m^{2/3}$), detection.
  \item IEC 60335-2-40, \textit{Particular requirements for electrical heat pumps,
        air-conditioners and dehumidifiers} --- appliance-level A3 charge limits.
  \item ASHRAE 15, \textit{Safety Standard for Refrigeration Systems} ---
        machinery-room and standstill-pressure basis.
\end{enumerate}


% ══════════════════════════════════════════════════════════════════════════════
\chapter{Bill of Materials}
\label{ch:bom}
% ══════════════════════════════════════════════════════════════════════════════

\section{Consolidated Equipment List}
\label{bom:sec:list}

Table~\ref{tab:bom} consolidates every major component and accessory selected across the
preceding chapters into a single parts list (project subtask~1g). Each line carries the
selected vendor model (or, where no vendor selection was made, the specification and its
placeholder status), the quantity implied by the dual 75\,kW parallel-circuit
architecture (Chapter~\ref{ch:comp}), and a cross-reference to the chapter where that
selection is developed and justified.

\input{tables/bom/bom.tex}

\noindent \textbf{Not yet vendor-selected} (carried as placeholders, flagged in their own
chapters): the CRAH/in-row units (item~15, Chapter~\ref{ch:chwpump}) and the expansion
valve final model (item~5, a flow-area shortlist rather than a catalog part,
Chapter~\ref{ch:eev}). All pressure-vessel and rotating-equipment selections
(compressor, both BPHEs, dry cooler, economizer, oil separator, receiver, both pumps)
rest on real vendor data. Isolation valves (items~8--9) are specified by function for the
P\&ID rather than by catalog model at this stage.


% ══════════════════════════════════════════════════════════════════════════════
\chapter{Automatic Control of the Compressor--Expansion Device Interaction}
\label{ch:controls}
% ══════════════════════════════════════════════════════════════════════════════

\section{Scope: Why This Is a Discussion, Not a Simulation}
\label{ctrl:sec:scope}

The brief asks for the ``\textbf{consideration of} automatic control of compressor
--- expansion device interaction'' (subtask~3b). The verb is deliberate: section~3
asks for consideration, where section~1 asks for ``calculation and/or selection''.

That framing matches the physics. Control interaction is inherently
\textbf{transient} --- it lives in the mass and energy storage of the evaporator, the
valve's actuator dynamics, and the tuning of two feedback loops. Every model in this
report is \textbf{steady-state}. A credible dynamic study would need a different
model entirely, and inventing one would produce numbers with no more authority than
the discussion below. It is therefore not attempted, and that boundary is stated
rather than blurred.

What the steady-state model \emph{can} settle, it does: the valve's control
authority across the real operating envelope (\S\ref{ctrl:sec:authority}), which is a
genuine sizing question with a genuine finding.

\section{Control Architecture}
\label{ctrl:sec:architecture}

Two loops act on the same evaporator, and the entire subject of this chapter is that
they are not independent.

\begin{table}[h!]
\caption{The two interacting refrigerant-side control loops.}
\label{tab:loops}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
& \textbf{Compressor (VFD $+$ staging)} & \textbf{EEV} \\
\midrule
\textbf{Role} & \textbf{Master} --- sets capacity & \textbf{Slave} --- sets superheat \\
Controlled variable & Leaving chilled-water temperature (15\,\textdegree C setpoint) & Evaporator outlet superheat (8\,K setpoint) \\
Manipulated variable & Shaft speed; number of units running & Valve orifice opening \\
Physical effect & Refrigerant mass flow, hence duty & Split of the evaporator between boiling and superheat \\
Timescale & Slow (thermal mass of the CHW loop) & Fast (evaporator refrigerant-side dynamics) \\
\bottomrule
\end{tabularx}
\end{table}

\noindent The plant-level supervisory logic sits above both: it selects
\textbf{mechanical} or \textbf{free-cooling} mode on outdoor air temperature
(Chapter~\ref{ch:dry}, \S\ref{dry:sec:annualregime}), and in free cooling the
compressors and the EEV are simply off --- the refrigerant loop is idle and this
chapter's subject does not arise for $\approx$29\,\% of the year.

\section{The Interaction}
\label{ctrl:sec:interaction}

The loops are coupled because \textbf{both act on the evaporator's refrigerant
inventory}, from opposite ends. The compressor withdraws vapour from it; the EEV
admits liquid into it. Superheat is the observable that reports the balance between
the two.

A capacity change propagates as follows:

\begin{enumerate}
  \item Cooling demand rises; the master loop raises compressor speed.
  \item Higher swept volume withdraws vapour faster than the EEV is feeding liquid,
        so \textbf{suction pressure falls} and the evaporator's liquid inventory
        starts to deplete.
  \item The boiling zone shortens, the superheat zone lengthens, and the measured
        \textbf{superheat rises}.
  \item The slave loop sees the superheat error and \textbf{opens the EEV}, restoring
        liquid feed until superheat returns to setpoint.
\end{enumerate}

\noindent The compressor therefore acts as a \textbf{disturbance} to the superheat
loop, and the EEV as a disturbance to the evaporating pressure the compressor is
working against. Neither loop can be tuned in isolation.

\subsection{The Two Failure Modes}

\begin{itemize}
  \item \textbf{Hunting.} If the EEV loop is tuned too aggressively --- or too close
        in bandwidth to the compressor loop --- the two oscillate against each other:
        the valve overshoots, superheat undershoots, the valve closes, superheat
        spikes, and the cycle repeats. Symptoms are oscillating suction pressure and
        capacity, and it is the more common of the two faults.
  \item \textbf{Floodback.} If the EEV loop is too slow, or the superheat setpoint is
        too low, a fast capacity reduction leaves the evaporator over-fed and
        \textbf{liquid refrigerant reaches the compressor suction}. For a
        semi-hermetic reciprocating machine this is the destructive failure ---
        liquid is incompressible, and slugging damages valves and bearings.
\end{itemize}

\subsection{Why This Design Is More Exposed Than Most}
\label{ctrl:sec:exposure}

Two decisions taken elsewhere in this report make the interaction harder here, and
both are consequences worth owning explicitly:

\begin{enumerate}
  \item \textbf{The VFD makes the disturbance continuous.} A fixed-speed bank
        disturbs the superheat loop only at discrete stage changes, which are
        infrequent and predictable. The VFD adopted for efficiency compliance
        (\S\ref{perf:sec:revision}) modulates continuously, so the superheat loop is
        \emph{always} tracking a moving target. The efficiency gain is real, but it
        buys a continuously-coupled control problem.
  \item \textbf{There is no liquid receiver to absorb an excursion.} The receiver was
        omitted (Chapter~\ref{ch:receiver}) because it would have broken AHRI
        compliance and added $\approx$25\,\% charge --- decisions this report stands
        behind. But a receiver is also a buffer: it damps inventory swings between
        the condenser and evaporator. Without one the system is \textbf{critically
        charged}, and a superheat excursion has nothing to absorb it.
        \textbf{Floodback protection therefore rests entirely on the control system},
        not on hardware forgiveness.
\end{enumerate}

\section{EEV Control Authority Across the Envelope}
\label{ctrl:sec:authority}

This is the part the steady-state model settles. The valve must modulate across the
project's full \textbf{5:1 turndown} (150\,kW design to the 30\,kW minimum IT load),
and at each load the condenser-entering-air temperature is lower, which lowers $t_c$
and therefore the pressure drop across the valve. Both effects shrink the required
opening, and they compound.

\input{tables/controls/eev_authority.tex}

\begin{figure}[h!]
\centering
\includegraphics[width=\linewidth]{figures/controls/eev_authority.pdf}
\caption{EEV opening required across the 5:1 load turndown, for both candidate
circuit architectures.}
\label{fig:eev_authority}
\end{figure}

\subsection{Result: the Single-Circuit Architecture Is Confirmed}
\label{ctrl:sec:architecture_resolved}

This analysis settled an architecture question the report had previously left
inconsistent. Chapter~\ref{ch:comp} once described ``two parallel refrigerant
\emph{circuits}, each with its own \dots\ EEV'', while \texttt{main.py} had always
modelled a \textbf{single shared circuit} --- one condenser, one evaporator, one
expansion valve, fed by two compressors on a common manifold.

\textbf{The single-circuit architecture is adopted}, and the valve authority is one of
the reasons why. Table~\ref{tab:eev_authority} evaluates both readings:

\begin{itemize}
  \item \textbf{One EEV on the full flow (adopted)}: \textbf{82.6\,\% open at design,
        falling to 24.3\,\%} at the 30\,kW minimum load. Comfortable authority across
        the whole 5:1 turndown, and the E3V65 is well matched to the duty.
  \item \textbf{Two EEVs on split flow (rejected)}: only 41.3\,\% open at design ---
        the E3V65 would be \textbf{oversized} for half the flow --- falling to
        \textbf{12.2\,\%} at minimum load, \emph{below} the $\approx$15\,\% floor at
        which an EEV's characteristic goes non-linear and stepper resolution and
        stiction begin to dominate. Superheat control would degrade exactly where
        floodback protection matters most, and where there is no receiver to forgive
        it (\S\ref{ctrl:sec:exposure}).
\end{itemize}

\noindent The rejected column is retained deliberately: it shows that the
single-circuit choice is not merely a modelling convenience but the arrangement that
keeps the expansion valve inside its controllable range at minimum load. Had the
two-circuit reading been adopted, the E3V65 would have had to be replaced with a
smaller (E3V45-class) valve to move half-flow nearer the middle of its range.

\textbf{Consequences of the confirmed architecture}, now applied throughout the
report:

\begin{itemize}
  \item \textbf{One EEV}, not two --- the BOM quantity is corrected accordingly.
  \item \textbf{Compressor redundancy only.} Two parallel compressors protect against
        a compressor failure, but a fault in the single condenser, evaporator or
        expansion valve stops the plant. The redundancy claim is restated on that
        narrower basis (\S\ref{pc:sec:cons}).
  \item \textbf{Fewer components and less charge} than two independent circuits ---
        consistent with the A3 charge-minimisation objective
        (\S\ref{safe:sec:minimisation}).
\end{itemize}

\section{The Superheat Setpoint --- and a Trap}
\label{ctrl:sec:superheat}

It is tempting to select the superheat setpoint from the compressor map. That is a
mistake, and the mistake is instructive.

\input{tables/controls/superheat_sensitivity.tex}

\begin{figure}[h!]
\centering
\includegraphics[width=0.92\linewidth]{figures/controls/superheat_sensitivity.pdf}
\caption{What the compressor map says about the superheat setpoint at fixed $t_o$ ---
and why the trend is an artifact rather than a design lever.}
\label{fig:superheat_sens}
\end{figure}

Read naively, the map says \textbf{more superheat is better}: COP rises from 4.55 at
4\,K to 4.88 at 15\,K, a 6.8\,\% span that is far from negligible. \textbf{This is an
artifact.} The AHRI-540/EN12900 convention credits \emph{all} superheat as
\emph{useful} --- it assumes the superheat is picked up inside the evaporator, so it
adds to the refrigerating effect $h_1 - h_3$. Holding $t_o$ fixed and raising the
setpoint therefore raises $h_1$, and COP follows.

Physically the evaporator's area is finite and the trend reverses. From the
evaporator's T--Q profile (Figure~\ref{fig:hxprofiles}), boiling occupies
$\approx$95\,\% of the duty and the superheat tail only $\approx$5\,\% --- but the
superheat zone transfers heat to \emph{gas}, with a far poorer film coefficient, so
it consumes area disproportionately. Demanding more superheat at fixed area
\textbf{steals area from boiling}, which forces $t_o$ down, and a lower $t_o$ costs
more COP than the higher $h_1$ gains. Capturing this properly requires an
area-constrained evaporator solve, which this report does not perform
(\S\ref{ctrl:sec:openitems}).

\noindent \textbf{The correct conclusion is the opposite of the chart:} superheat
should be set \emph{as low as is safely controllable}, not high. It is a
\textbf{compressor-protection setpoint}, not an efficiency knob. The 8\,K design
value (Chapter~\ref{ch:comp}) is retained: it matches the compressor vendor's own
selection basis, and it leaves margin above the floodback boundary for a system with
no receiver to forgive an excursion.

\section{Recommended Control Measures}
\label{ctrl:sec:measures}

\begin{table}[h!]
\caption{Recommended measures for stable compressor--EEV interaction.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Measure} & \textbf{Purpose} & \textbf{Why here} \\
\midrule
\textbf{Timescale separation} --- EEV loop tuned 5--10$\times$ faster than the
compressor capacity loop & Lets the slave reject the master's disturbance before it
propagates & The standard defence against hunting; the VFD makes it essential
(\S\ref{ctrl:sec:exposure}) \\
\textbf{Compressor ramp-rate limit} & Bounds how fast the disturbance can arrive &
Keeps the superheat loop inside its tracking capability \\
\textbf{Minimum-superheat clamp} & Hard floor below which the EEV closes regardless
of the loop & Last-line floodback protection --- load-bearing here, as there is no
receiver \\
\textbf{MOP (maximum operating pressure) limit} & Caps evaporating pressure during
pull-down & Protects the compressor motor from overload on a warm start \\
\textbf{Suction superheat sensing near the evaporator outlet} & Minimises transport
lag in the feedback path & Lag is what turns an aggressive loop into an oscillating one \\
\textbf{Staging hysteresis / minimum run time} & Prevents short-cycling at stage
boundaries & The bank stages at $\approx$50\,\% load (\S\ref{comp:sec:staging}) \\
\bottomrule
\end{tabularx}
\end{table}

\section{Open Items}
\label{ctrl:sec:openitems}

\begin{enumerate}
  \item \textbf{EEV vendor confirmation.} With the single-circuit architecture
        confirmed (\S\ref{ctrl:sec:architecture_resolved}), the E3V65 sits at
        82.6\,\% open at design and 24.3\,\% at minimum load --- comfortable, but
        computed from the incompressible-orifice $K_v$ estimate of
        Chapter~\ref{ch:eev}, which is explicitly a shortlisting figure rather than a
        vendor two-phase capacity rating (\S\ref{eev:sec:whyfirstcut}). Confirm the
        opening range against the manufacturer's own capacity table before ordering.
  \item \textbf{No dynamic model, therefore no tuning constants.} This chapter gives
        the architecture, the failure modes and the measures, but not PID gains or a
        stability proof. Those need a transient model and, ultimately, commissioning
        on the real plant (subtask~2).
  \item \textbf{The superheat/evaporator-area coupling is argued, not computed}
        (\S\ref{ctrl:sec:superheat}). The claim that the real trend opposes the map's
        rests on the T--Q profile and the poor gas-side coefficient, which is sound
        but qualitative. An area-constrained evaporator solve would settle it.
  \item \textbf{Critical-charge sensitivity is unquantified}
        (\S\ref{receiver:sec:limitations}), and it interacts directly with this
        chapter: with no receiver, a charge error shows up as a superheat control
        problem.
  \item \textbf{Free-cooling transitions are not analysed.} Mode switches at the
        4\,\textdegree C threshold start and stop the compressors; the associated
        refrigerant migration and restart superheat behaviour are not modelled.
\end{enumerate}


% ══════════════════════════════════════════════════════════════════════════════
\chapter{System Assessment: Pros and Cons}
\label{ch:proscons}
% ══════════════════════════════════════════════════════════════════════════════

\section{What Was Chosen, and What Was Prescribed}
\label{pc:sec:framing}

An honest assessment has to separate the decisions this design \emph{made} from the
ones the brief \emph{imposed}. The brief prescribes water to the CRAH units, and
\textbf{heat rejection via a dry cooler with an intermediate water/propylene-glycol
loop}. That single prescription determines most of what follows --- including the
design's central weakness --- so it is not fair to score it as a free choice. What
was genuinely chosen: the refrigerant, the compressor arrangement and staging, the
approach temperatures, the VFD, and the omission of the liquid receiver.

\section{Pros}
\label{pc:sec:pros}

\begin{table}[h!]
\caption{Strengths of the selected system.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Strength} & \textbf{Evidence} & \textbf{Why it matters} \\
\midrule
\textbf{Free cooling dominates the annual picture} & 2{,}542\,h (29\,\%) full free
cooling, 1{,}358\,h (15.5\,\%) partial --- \textbf{44.5\,\% of the year}
(Fig.~\ref{fig:duration}). Winter PUE $\approx$1.01, total-system COP in the high
tens & The strongest feature of the design, and the payoff that justifies the glycol
loop's efficiency cost. In Champaign's climate zone 5A this is worth far more than
the design-day penalty \\
\textbf{Very low GWP with a mature ecosystem} & R-290, GWP\,3 against a $<$150 limit
--- a $50\times$ margin (Ch.~\ref{ch:refrigerant}) & Not merely compliant but
future-proof against tightening regulation, and every pressure vessel and the
compressor were available A3-rated from a single vendor \\
\textbf{Warm chilled water exploited} & 15\,\textdegree C LCHW (ASHRAE W17) gives
design COP 4.67 against 3.53 at the AHRI 6.7\,\textdegree C rating point
(\S\ref{perf:sec:fullload}) & The design is tuned for the condition it actually runs
at, not the rating condition. Data-center CHW envelopes reward this \\
\textbf{Compressor redundancy} & Two 75\,kW compressors on a common manifold; losing
one leaves 50\,\% capacity (\S9.1). \textbf{Compressors only} --- the shared circuit's
exchangers and EEV are unduplicated & For 24/7/365 IT load, partial failure beats total
failure, and the compressor is the likeliest thing to fail. But this is not full
N$+$1: see \S\ref{imp:sec:architecture} \\
\textbf{Genuine 5:1 turndown} & VFD $+$ staging covers 150\,kW to the 30\,kW minimum
without hot-gas bypass (\S\ref{perf:sec:iplv}) & Resolves the turndown floor the
fixed-speed design could not, and lifts IPLV.IP from 4.43 to 5.23 \\
\textbf{Low refrigerant charge} & 5.5--8.7\,kg, no receiver
(Ch.~\ref{ch:receiver}) & For an A3 fluid, charge is the safety currency. Omitting the
receiver \emph{and} co-locating the exchangers for a 4\,m liquid line together nearly
halve the charge, receiver removal also improving the COP \\
\textbf{Refrigerant never leaves the plant room} & Double-wall BPHEs plus the glycol
loop (\S\ref{safe:sec:minimisation}) & The occupied data hall sees only water. This is
the design's most important safety property, and it is a \emph{consequence} of the
prescribed architecture \\
\bottomrule
\end{tabularx}
\end{table}

\section{Cons}
\label{pc:sec:cons}

\begin{table}[h!]
\caption{Weaknesses of the selected system.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Weakness} & \textbf{Evidence} & \textbf{Assessment} \\
\midrule
\textbf{The glycol loop costs three stacked approaches} & Dry cooler $+$ glycol rise
$+$ condenser $=$ 10\,K air-to-refrigerant even with all three driven as tight as the
hardware allows, against $\approx$1 approach for a direct air-cooled condenser
(Fig.~\ref{fig:cascade}) &
\textbf{The design's central weakness --- and it is inherited, not chosen.} It is why
the COP target (drawn from an \emph{air-cooled chiller} table) is structurally harder to
hit here, and why compliance costs a 1{,}949\,m$^2$ dry cooler \\
\textbf{Thin AHRI compliance margin} & 3.53 against $\geq$3.5 --- $\approx$1\,\%
(\S\ref{perf:sec:openitems}) & Contingent on the design approaches surviving vendor
re-selection, and on assumed $U$ values (\S\ref{perf:sec:uvalues}). \textbf{The most
fragile claim in the report} \\
\textbf{A3 flammability drives real obligations} & No plausible plant room dilutes the
charge below LFL; compliance rests on detection at 7.6\,g/m$^3$ $+$ 213\,m$^3$/h
ventilation (\S\ref{safe:sec:en378}) & A genuine cost of R-290 --- the price paid for
GWP\,3. Manageable and well-precedented, but not free \\
\textbf{Critical charge, no buffer} & No receiver, so charge must be correct rather
than sufficient (\S\ref{receiver:sec:consequences}) & Accepted deliberately: the
receiver's cost (COP and charge) exceeded its benefit. But it removes hardware
forgiveness and pushes floodback protection entirely onto controls
(\S\ref{ctrl:sec:exposure}) \\
\textbf{Continuously-coupled control problem} & VFD modulates continuously, so the
superheat loop always tracks a moving target (\S\ref{ctrl:sec:interaction}) & The
price of the efficiency revision. Standard measures exist, but tuning is now on the
critical path \\
\textbf{Dry cooler is the capital burden} & A 1{,}949\,m$^2$ coil, $UA \approx
73.7$\,kW/K, forced by the 3\,K approach the COP target needs
(\S\ref{dry:sec:capacity_trap}) & The design's dominant cost, concentrated in one
component. Large footprint, six fans \\
\textbf{Two exchangers where one would do} & Every kW crosses refrigerant$\to$glycol
$\to$air, each with its own $\Delta T$, pumping power and cost & Inherent to the
prescribed architecture. The glycol pump alone is 2.57\,kW of parasitic load \\
\textbf{Higher parasitic pumping} & Two pumped loops (glycol $+$ CHW) $=$ 3.68\,kW,
8\,\% of the non-IT load (Fig.~\ref{fig:pue_breakdown}) & Modest against the
compressor's 69\,\%, but a direct-DX architecture would not have the glycol loop at all \\
\bottomrule
\end{tabularx}
\end{table}

\section{The Central Trade, Stated Plainly}
\label{pc:sec:verdict}

The glycol loop is simultaneously the design's greatest weakness and the enabler of
its greatest strength, and the two cannot be separated:

\begin{itemize}
  \item It \textbf{costs} $\approx$7\,K of extra condensing approach against a direct
        air-cooled condenser --- worth roughly 20\,\% of the full-load COP, and the
        entire reason the efficiency revision (larger dry cooler, more plates, VFDs)
        was necessary at all.
  \item It \textbf{buys} the waterside economizer, and with it \textbf{40.1\,\% of the
        year's cooling energy delivered without meaningful compressor work} --- 29\,\% of
        hours fully free at PUE\,1.01 and a further 15.5\,\% integrated at PUE\,$\approx$1.03
        (\S\ref{perf:sec:seasonal}) --- plus the ability to keep an A3 refrigerant entirely
        out of the data hall.
\end{itemize}

\noindent \textbf{In Champaign's climate this trade is clearly worth making.} The
design-day penalty is paid on a handful of hours a year (Fig.~\ref{fig:duration});
the free-cooling benefit is collected on thousands. A direct air-cooled DX chiller
would post a better AHRI number and a worse annual one --- which is a fair summary of
why standardized full-load ratings flatter architectures that this application does
not want.

The honest caveat: \textbf{the compliance metrics are met, but not comfortably.} The
1\,\% AHRI margin rests on vendor confirmations that have not yet come back
(\S\ref{perf:sec:uvalues}, \S\ref{dry:sec:fanpower_open}). The design is sound; the
numbers are not yet safe.


% ══════════════════════════════════════════════════════════════════════════════
\chapter{Suggestions for Improvement}
\label{ch:improve}
% ══════════════════════════════════════════════════════════════════════════════

\section{Priority 1 --- Close the Open Vendor Confirmations}
\label{imp:sec:vendor}

These are not improvements so much as \textbf{debts}: the compliance case currently
rests on them, and none is expensive to close.

\begin{table}[h!]
\caption{Outstanding vendor confirmations, in order of how much rests on them.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Item} & \textbf{What is assumed} & \textbf{What rests on it} \\
\midrule
\textbf{BPHE double-wall $U$ derate} & $U = 2{,}400$ (evap) / 2{,}000 (cond), a 20\,\%
DW derate estimated from a 10--30\,\% literature range
(\S\ref{perf:sec:uvalues}) & Plate counts, and hence whether both exchangers stay in
the 120-plate frame. Ask Kelvion Select PHE for the DW derate \emph{relative to the
equivalent single-wall plate} \\
\textbf{Dry cooler fan power} & 10.6\,kW, fan-law scaled --- Select RT does not report
it (\S\ref{dry:sec:fanpower_open}) & The design-day PUE. \textbf{The single largest
uncertainty in that figure} \\
\textbf{Glycol pump duty point} & Ch.~\ref{ch:pump}'s system curve predates the
revised flow and the re-selected dry cooler's 8\,psi
(\S\ref{perf:sec:pue}) & Pump frame selection; 2AD was already near its envelope top,
2.5AC now likely \\
\textbf{CRAH coil $\Delta P$} & 50\,kPa placeholder --- no unit ever selected
(\S\ref{chwpump:sec:crah}) & CHW pump selection. The only major component with no
vendor basis at all \\
\bottomrule
\end{tabularx}
\end{table}

\section{Priority 2 --- Consider Circuit Redundancy Against the Single Point of Failure}
\label{imp:sec:architecture}

The circuit architecture is now \textbf{settled: one shared refrigerant circuit} fed
by two parallel compressors (\S\ref{ctrl:sec:architecture_resolved}). That choice is
right on the merits --- it keeps the EEV inside its controllable range at minimum load
(24.3\,\% open, against 12.2\,\% and unworkable on a split-flow arrangement), and it
means fewer components and less charge, which an A3 system wants.

It does, however, leave an honest weakness worth naming: \textbf{the shared circuit is
a single point of failure}. Two parallel compressors protect against a compressor
fault, but the condenser, the evaporator and the expansion valve are each unduplicated
--- a fault in any of them stops all 150\,kW of cooling. For a facility whose IT load
runs 24/7/365, that is a real exposure, and the redundancy the design claims
(\S\ref{pc:sec:pros}) is narrower than a casual reading suggests.

Options, none free:

\begin{itemize}
  \item \textbf{Accept it} and manage the risk operationally (spares held, service
        contract). Reasonable for an edge facility, and the status quo.
  \item \textbf{Two fully independent circuits} --- restores graceful degradation to
        50\,\% on any single fault, at the cost of duplicated exchangers, more charge,
        higher capital, and a smaller EEV to keep authority at part load.
  \item \textbf{Duplicate only the cheapest single points} (e.g.\ a parallel EEV with
        isolation valves), which buys partial coverage for modest cost.
\end{itemize}

\noindent Recommendation: \textbf{accept the single circuit}, but state the exposure
explicitly to the client. The strengths table (\S\ref{pc:sec:pros}) is worded to that
standard --- ``compressor redundancy'', not ``N$+$1'' --- and any client-facing summary
should keep it that way.

\section{Priority 3 --- Protect the Short Liquid Line at Layout Stage}
\label{imp:sec:liquidline}

The design already takes the liquid line to \textbf{4\,m} by co-locating the condenser
and evaporator, which is most of why the charge is 5.5--8.7\,kg rather than over 13\,kg
(\S\ref{safe:sec:linelength}). \textbf{The risk is that this is undone on the drawing
board}: a real plant-room layout, routed for pipefitter convenience or to clear other
equipment, can silently stretch that run and add charge back. For an A3 refrigerant that
is a safety regression, not a detailing choice. The recommendation is therefore to carry
the 4\,m liquid line as a \textbf{fixed constraint into the P\&ID and the plant-room
general arrangement}, and to re-run the charge and EN~378 numbers if it cannot be held.

\section{Priority 4 --- Float the Economizer Changeover}
\label{imp:sec:floating}

\textbf{This is the best return per dollar in the whole report: it is a control-logic
change with no hardware attached.}

The design follows the project's stated rule --- activate the economizer at
OAT $\leq 10$\,\textdegree C --- and Figure~\ref{fig:econ_band} shows what that rule
costs. At 10\,\textdegree C the economizer is delivering \textbf{75\,kW, half the design
load}, and then the changeover switches it off. Compressor power jumps from 6.4 to
13.0\,kW across a threshold the ambient does not notice. That step is not physics; it is
an artefact of a fixed changeover temperature.

The economizer stops being useful only when the glycol it is fed is no longer colder
than the chilled water returning from the hall. With glycol at OAT $+\,5$\,K and a
21\,\textdegree C return, that crossover is at \textbf{OAT $= 16$\,\textdegree C}, not
10\,\textdegree C:

\begin{table}[h!]
\caption{Economizer duty above the fixed 10\,\textdegree C changeover, rated with the same
$\varepsilon$--NTU model (\S\ref{econ:sec:partialmodel}). This capacity exists and is
currently discarded.}
\label{tab:econ_above10}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{OAT [\textdegree C]} & \textbf{Glycol supply [\textdegree C]} & \textbf{Economizer duty} \\
\midrule
10 & 15 & 75.0\,kW (50\,\% of load) --- \emph{switched off here} \\
11 & 16 & 62.5\,kW (41.7\,\%) \\
12 & 17 & 50.0\,kW (33.3\,\%) \\
13 & 18 & 37.5\,kW (25.0\,\%) \\
14 & 19 & 25.0\,kW (16.7\,\%) \\
15 & 20 & 12.5\,kW (8.3\,\%) \\
16 & 21 & 0\,kW --- true crossover \\
\bottomrule
\end{tabularx}
\end{table}

\noindent Champaign spends \textbf{1{,}568\,h/yr (17.9\,\% of the year)} between 10 and
16\,\textdegree C. Every one of those hours currently runs the chiller at full 150\,kW
duty while an already-purchased exchanger sits idle with 0--50\,kW of free cooling
available.

\textbf{Recommendation:} replace the fixed 10\,\textdegree C rule with a floating
changeover --- enable the economizer whenever the available glycol supply is below the
CHW return by some useful margin (say 2\,K), and let the chiller trim whatever is left.
This \emph{exceeds} the ASHRAE~90.1~\S6.5.1 requirement rather than conflicting with it:
90.1 mandates activation \emph{by} 10\,\textdegree C, and a floating changeover activates
earlier. The economizer, the valves and the piping are all already in the BOM; only the
control sequence changes. The one real cost is more hours of low-load chiller operation,
where the machine cycles rather than modulates (\S\ref{econ:sec:partialmodel}) --- so the
sequence should carry a minimum-runtime guard.

\section{Priority 5 --- Efficiency Headroom}
\label{imp:sec:efficiency}

The targets are met, but not comfortably --- the full-load COP clears by 0.8\,\%, worth
about 0.3\,K of condensing temperature (\S\ref{perf:sec:sensitivity}). If more margin is
wanted, these are the levers, in descending order of effect:

\begin{table}[h!]
\caption{Further efficiency measures, with their costs.}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Measure} & \textbf{Effect} & \textbf{Cost} \\
\midrule
Reduce the condensing approach further (10\,K $\to$ 7\,K) & AHRI full-load COP
$\approx$3.48 $\to$ 3.7$+$; lifts every IPLV point
(\S\ref{perf:sec:sensitivity}) & A larger dry cooler again --- already the design's
dominant capital item \\
\textbf{Float the economizer changeover} instead of fixing it at
10\,\textdegree C (\S\ref{imp:sec:floating}) & A further 1{,}568\,h/yr
(17.9\,\% of the year) in which the economizer can still carry 50\,kW down to
0\,kW of the load but is switched off & \textbf{Controls only --- no hardware.}
The cheapest improvement now available \\
Increase subcooling beyond 5\,K & $+$6\,\% COP at 10\,K, $+$11\,\% at 15\,K & More
condenser area; diminishing returns; interacts with the charge inventory \\
Economised / vapour-injection cycle & Improves COP at high lift & Rejected: adds
complexity and charge for a benefit that the modest 2.41 pressure ratio does not
justify. Noted here for completeness, as subtask~1d asks \\
\bottomrule
\end{tabularx}
\end{table}

\section{Priority 6 --- Modelling Fidelity}
\label{imp:sec:modelling}

Ranked by how much the current simplification could mislead:

\begin{enumerate}
  \item \textbf{Glycol-loop hydraulics in the partial band}, where the economizer and the
        condenser are both served by one loop and one dry cooler. The loop's hot return is
        closed on an energy balance at the free-cooling flow rather than resolved as two
        branches; and cycling losses below the drive's minimum speed (679\,h/yr) are not
        modelled (\S\ref{econ:sec:partialmodel}). Both are bounded by the few kW of
        compressor duty in that band.
  \item \textbf{Fixed approach temperatures across all ambients.} $t_c = T_{air} + 10$
        and the glycol approaches are held constant rather than re-solving the dry
        cooler's $\varepsilon$-NTU model at each hour. Cheap and defensible, but it
        does not capture the fan-speed/approach trade at part load.
  \item \textbf{Area-constrained evaporator solve}, which would settle the superheat
        argument of \S\ref{ctrl:sec:superheat} rather than leaving it qualitative.
  \item \textbf{Han correlation applied to R-290.} Regressed on R-410A and R-22;
        transfer to propane is accepted practice but unvalidated
        (\S2.9), and it underpins every refrigerant-side pressure drop.
  \item \textbf{Dynamic model} for the control interaction (\S\ref{ctrl:sec:openitems}).
\end{enumerate}

\section{Priority 7 --- Deliverables Still Outstanding}
\label{imp:sec:deliverables}

\begin{itemize}
  \item \textbf{Piping \& instrumentation diagram} (subtask~1h) --- the last unresolved
        cross-reference in this report.
  \item \textbf{Commissioning procedure} (subtask~2) --- now carrying real weight:
        with a critically-charged, receiver-less system, \textbf{charge weighing and
        the 5\,K subcooling check are acceptance criteria}, not routine steps
        (\S\ref{receiver:sec:consequences}).
  \item \textbf{Specification sheet extracts}, which the brief requires be attached.
\end{itemize}


\end{document}