\begin{table}[h!]
\caption{EEV control authority across the operating envelope. Each load point sits at its own reduced condenser-entering-air temperature per AHRI 550/590. The single-EEV column is the selected arrangement; the two-EEV column is retained as the evidence for that choice.}
\label{tab:eev_authority}
\begin{tabularx}{\linewidth}{lLLLLL}
\toprule
\textbf{Load} & \textbf{$T_{air}$ [\textdegree C]} & \textbf{$t_c$ [\textdegree C]} & \textbf{$\Delta p$ [bar]} & \textbf{1 EEV (selected)} & \textbf{2 EEVs (rejected)} \\
\midrule
100\,\% (design) & 35.0 & 45.0 & 8.98 & 82.6\,\% & 41.3\,\% \\
75\,\% & 26.7 & 36.7 & 6.31 & 67.4\,\% & 33.7\,\% \\
50\,\% & 18.3 & 28.3 & 3.98 & 52.1\,\% & 26.0\,\% \\
25\,\% & 12.8 & 22.8 & 2.63 & 30.4\,\% & 15.2\,\% \\
20\,\% (30 kW min IT load) & 12.8 & 22.8 & 2.63 & 24.3\,\% & 12.2\,\% $^{\dagger}$ \\
\bottomrule
\end{tabularx}
{\small $^{\dagger}$ below the $\approx$15\,\% authority floor, where the valve's characteristic goes non-linear and superheat control degrades.}
\end{table}
