\begin{table}[h!]
\caption{Design-point COP vs.\ EEV superheat setpoint, evaluated at FIXED $t_o$. The rising trend is an artifact of the map's useful-superheat convention, not a design lever --- see the discussion.}
\label{tab:superheat_sens}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Superheat setpoint} & \textbf{Design COP} & \textbf{Bank capacity at full speed} \\
\midrule
4\,K & 4.553 & 199.9\,kW \\
6\,K & 4.612 & 200.4\,kW \\
8\,K \textbf{(design)} & 4.670 & 200.8\,kW \\
10\,K & 4.729 & 201.2\,kW \\
12\,K & 4.787 & 201.6\,kW \\
15\,K & 4.875 & 202.3\,kW \\
\bottomrule
\end{tabularx}
\end{table}
