\begin{table}[h!]
\caption{Design-day facility PUE at the 35\,\textdegree C / 150\,kW full-load condition.}
\label{tab:pue}
\begin{tabularx}{\linewidth}{lL}
\toprule
\textbf{Electrical load} & \textbf{Power [kW]} \\
\midrule
IT load (proxy for cooling duty) & 150.00 \\
\midrule
Compressor bank & 31.72 \\
Glycol loop pump & 2.30 \\
Dry cooler fans & 10.74 \\
CHW/CRAH pump & 1.09 \\
\midrule
Total other facility loads & 45.85 \\
\textbf{PUE} $=$ (IT $+$ other)$/$IT & \textbf{1.306} \\
\bottomrule
\end{tabularx}
\end{table}
