\begin{table}[h!]
\caption{Full-load COP at the AHRI 550/590-2023 rating point and the project design point (both at 35\,\textdegree C entering air, $t_c=52$\,\textdegree C).}
\label{tab:full_load_cop}
\begin{tabularx}{\linewidth}{lLLLLL}
\toprule
\textbf{Rating basis} & \textbf{LCHW [\textdegree C]} & \textbf{$t_o$ [\textdegree C]} & \textbf{$t_c$ [\textdegree C]} & \textbf{Capacity [kW]} & \textbf{COP [-]} \\
\midrule
AHRI 550/590 rating & 6.7 & 1.7 & 45 & 150.9 & 3.53 \\
Project design point & 15.0 & 10.0 & 45 & 200.8 & 4.67 \\
\bottomrule
\end{tabularx}
\end{table}
