\begin{table}[h!]
\caption{IPLV.IP part-load points (AHRI 550/590-2023 \S5.2). Each point is evaluated at its own reduced condenser-entering-air temperature.}
\label{tab:iplv}
\begin{tabularx}{\linewidth}{lLLLLL}
\toprule
\textbf{Point} & \textbf{Load [\%]} & \textbf{Weight} & \textbf{Entering air [\textdegree C]} & \textbf{$t_c$ [\textdegree C]} & \textbf{COP [-]} \\
\midrule
A & 100 & 0.01 & 35.0 & 45.0 & 3.51 \\
B & 75 & 0.42 & 26.7 & 36.7 & 6.18 \\
C & 50 & 0.45 & 18.3 & 28.3 & 4.62 \\
D & 25 & 0.12 & 12.8 & 22.8 & 4.35 $^{\dagger}$ \\
\midrule
\multicolumn{5}{l}{\textbf{IPLV.IP} $= 0.01A + 0.42B + 0.45C + 0.12D$} & \textbf{5.23} \\
\bottomrule
\end{tabularx}
{\small $^{\dagger}$ VFD speed modulation below the fixed-speed turndown floor (COP held at the floor point's map value --- conservative, since reduced speed lets the evaporating temperature float upward).}
\end{table}
