\begin{table}[h!]
\caption{Monthly-average system performance summary.}
\label{tab:monthly_summary}
\begin{tabularx}{\linewidth}{lLLLLL}
\toprule
\textbf{Period} & \textbf{$T_{air}$ [C]} & \textbf{Mode} & \textbf{$P_{comp}$ [kW]} & \textbf{$Q$ [kW]} & \textbf{PUE [-]} \\
\midrule
Jan & -4.8 & free\_cooling & 0.00 & 150.00 & 1.01 (COP 86.3) \\
Feb & -1.3 & free\_cooling & 0.00 & 150.00 & 1.01 (COP 81.0) \\
Mar & 6.0 & mechanical & 10.57 & 150.00 & 1.13 (COP 7.4) \\
Apr & 12.2 & mechanical & 14.04 & 150.00 & 1.16 (COP 6.2) \\
May & 15.7 & mechanical & 16.22 & 150.00 & 1.18 (COP 5.6) \\
Jun & 22.3 & mechanical & 20.81 & 150.00 & 1.22 (COP 4.6) \\
Jul & 25.1 & mechanical & 22.91 & 150.00 & 1.23 (COP 4.3) \\
Aug & 22.8 & mechanical & 21.18 & 150.00 & 1.22 (COP 4.6) \\
Sep & 18.5 & mechanical & 18.09 & 150.00 & 1.19 (COP 5.2) \\
Oct & 11.5 & mechanical & 13.61 & 150.00 & 1.16 (COP 6.3) \\
Nov & 7.1 & mechanical & 11.13 & 150.00 & 1.14 (COP 7.2) \\
Dec & -2.6 & free\_cooling & 0.00 & 150.00 & 1.01 (COP 83.5) \\
\bottomrule
\end{tabularx}
\end{table}
