\begin{table}[h!]
\caption{Seasonal-average system performance summary.}
\label{tab:seasonal_summary}
\begin{tabularx}{\linewidth}{lLLLLL}
\toprule
\textbf{Period} & \textbf{$T_{air}$ [C]} & \textbf{Mode} & \textbf{$P_{comp}$ [kW]} & \textbf{$Q$ [kW]} & \textbf{PUE [-]} \\
\midrule
Winter & -2.9 & free\_cooling & 0.00 & 150.00 & 1.01 (COP 87.8) \\
Spring & 11.3 & mechanical & 13.64 & 150.00 & 1.14 (COP 7.0) \\
Summer & 23.4 & mechanical & 21.87 & 150.00 & 1.20 (COP 4.9) \\
Fall & 12.4 & mechanical & 14.27 & 150.00 & 1.15 (COP 6.8) \\
\bottomrule
\end{tabularx}
\end{table}
