\begin{table}[h!]
\caption{Working-fluid screening comparison: idealized single-stage cycle (7\,\textdegree C evap. / 52\,\textdegree C cond., 8\,K superheat, 5\,K subcooling, $\eta_{\mathrm{isentropic}}=0.70$ for all three candidates).}
\label{tab:refrigerant_comparison}
\begin{tabularx}{\linewidth}{lLLLLLLL}
\toprule
\textbf{Refrigerant} & \textbf{GWP} & \textbf{Safety} & \textbf{$p_{evap}$ [bar]} & \textbf{$p_{cond}$ [bar]} & \textbf{PR [-]} & \textbf{$T_{crit}$ [\textdegree C]} & \textbf{COP [-]} \\
\midrule
R-290 (propane) & 3 & A3 & 5.84 & 17.89 & 3.06 & 96.7 & 3.453 \\
R-1234yf & 1 & A2L & 3.98 & 13.66 & 3.43 & 94.7 & 3.375 \\
R-1234ze(E) & 1 & A2L & 2.78 & 10.49 & 3.77 & 109.4 & 3.537 \\
\bottomrule
\end{tabularx}
\end{table}
