\begin{table}[h!]
\caption{R-290 charge inventory at the design point (4\,m liquid line, no receiver). Ranges reflect two-phase void fraction and oil-dissolved refrigerant.}
\label{tab:charge_inventory}
\begin{tabularx}{\linewidth}{lLLL}
\toprule
\textbf{Component} & \textbf{Internal volume} & \textbf{Charge (low)} & \textbf{Charge (high)} \\
\midrule
Condenser (2-phase) & 12.9\,L & 1.26\,kg & 2.90\,kg \\
Liquid line (4 m) & 3.6\,L & 1.69\,kg & 1.69\,kg \\
Oil separator (40 L vessel) & 40.0\,L & 1.37\,kg & 1.37\,kg \\
Compressors (2 x, oil-dissolved) & --- & 0.40\,kg & 1.20\,kg \\
Evaporator (2-phase) & 10.4\,L & 0.40\,kg & 1.19\,kg \\
Discharge line (5 m) & 5.7\,L & 0.17\,kg & 0.17\,kg \\
Suction line (4 m) & 12.4\,L & 0.16\,kg & 0.16\,kg \\
\midrule
\textbf{Total system charge} & --- & \textbf{5.5\,kg} & \textbf{8.7\,kg} \\
\bottomrule
\end{tabularx}
\end{table}
