\begin{table}[h!]
\caption{EN 378 assessment at the upper-bound charge (8.7\,kg).}
\label{tab:en378}
\begin{tabularx}{\linewidth}{lLL}
\toprule
\textbf{Quantity} & \textbf{Value} & \textbf{Basis} \\
\midrule
R-290 LFL & 38\,g/m$^3$ & EN 378-1 Annex E \\
Practical limit & 8\,g/m$^3$ & EN 378-1, occupied space \\
Detection setpoint (20\,\% LFL) & 7.6\,g/m$^3$ & EN 378-3 \\
\midrule
Room volume for full release $<$ practical limit & 1084\,m$^3$ & $m/0.008$ --- impractical \\
Room volume for full release $<$ 20\,\% LFL & 1141\,m$^3$ & $m/(0.2\cdot\mathrm{LFL})$ \\
Room volume for full release $<$ LFL & 228\,m$^3$ & $m/\mathrm{LFL}$ --- no margin \\
\midrule
\textbf{Emergency ventilation airflow} & \textbf{213\,m$^3$/h} (0.059\,m$^3$/s) & EN 378-3: $\dot V = 0.014\,m^{2/3}$ \\
\bottomrule
\end{tabularx}
\end{table}
